    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_2 *****

  Sizing:Zone,
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_1 *****

  Sizing:Zone,
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_4 *****

  Sizing:Zone,
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_top_ZN_3 *****

  Sizing:Zone,
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_top_ZN_2 *****

  Sizing:Zone,
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_top_ZN_1 *****

  Sizing:Zone,
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_top_ZN_4 *****

  Sizing:Zone,
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!- Adding Zone Sizing Objects for Data Center

  Sizing:Zone,
    DataCenter_basement_ZN_6,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA DataCenter_basement_ZN_6,  !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Heating Maximum Air Flow {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA DataCenter_basement_ZN_6,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    DataCenter_bot_ZN_6,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA DataCenter_bot_ZN_6,  !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Heating Maximum Air Flow {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA DataCenter_bot_ZN_6,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    DataCenter_mid_ZN_6,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA DataCenter_mid_ZN_6,  !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Heating Maximum Air Flow {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA DataCenter_mid_ZN_6,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    DataCenter_top_ZN_6,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA DataCenter_top_ZN_6,  !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Heating Maximum Air Flow {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA DataCenter_top_ZN_6,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM SIZING ===========

  Sizing:System,
    CAV_bas,                 !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    4.94579,                !- Design Outdoor Air Flow Rate {m3/s}
    1.00,                    !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    75214.72,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    45424.36,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    VAV_bot WITH REHEAT,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    2.53804133333333,        !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    175951.96,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    7550.34,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    VAV_mid WITH REHEAT,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    25.3803333333333,        !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    1423500.49,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    120687.48,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    VAV_top WITH REHEAT,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    2.53804133333333,        !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    159869.36,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    12505.63,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

!- Adding System Sizing Objects for Data Center

  Sizing:System,
    AirLoop DataCenter Basement,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    19.24624,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    331936.29,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    12807.73,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    AirLoop DataCenter bot,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.50992,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    8747.52,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    591.66,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    AirLoop DataCenter mid,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    4.14453,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    71088.31,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    5916.64,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    AirLoop DataCenter top,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.41424,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    7192.73,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    591.66,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: PLANT SIZING ===========

  Sizing:Plant,
    SHWSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.0,                    !- Design Loop Exit Temperature {C}
    11.0;                    !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    CoolSys1,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    TowerWaterSys,           !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

!- Plant loop for dry cooler and boiler for Data Center

  Sizing:Plant,
    Single Water Plant Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    39,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

!- Set of chiller curves based on Dick Lord's study dated January 17, 2010...
!- Hospital and Large Office have water cooled chillers...Hence set of water cooled chillers to be used in these prototypes...
!- Large Office will follow 90.1-2010 Path B in the PI case whereas Hospital will follow Path A based on the discussion with the SWG
!- Changed the min. chiller condenser fluid entering temperature to 64 F (17.78 deg C) for water cooled chillers based on Dick's email dated June 4, 2010
!- and 55 F (12.7 deg C) for air cooled chillers
!- based on email string and energyplus support clarification dated June 1, 2010...also changed the upper limit for air cooled chillers to 125 F (51.67 deg C)
!- and the water cooled chillers to 115 F (46.11 deg C) later the same day...
! Temporary changes to address Dick's wrong PLR curves. On Oct. 27, 2010
! Water cooled chiller PLR curve comes from E+ data library "ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR"
! Air-cooled chiller PLR comes from the original curve before addendum M.
!- Water cooled chillers: Positive Displacement chillers...
!- 90.1-2004 and 2007 Baseline curves...

  Curve:Biquadratic,
    WC_PD_2004_CAPFT,        !- Name
    0.9061150,               !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -0.0000905,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_PD_2004_EIRFT,        !- Name
    0.3617105,               !- Coefficient1 Constant
    -0.0229833,              !- Coefficient2 x
    0.0009519,               !- Coefficient3 x**2
    0.0131889,               !- Coefficient4 y
    0.0003752,               !- Coefficient5 y**2
    -0.0007059,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_LT75_2004_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_75TO150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_150TO300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_GT300_2004_EIRFPLR,!- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path A curves...

  Curve:Biquadratic,
    WC_PD_LT150_2010_PA_CAPFT,  !- Name
    0.9061150,               !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -0.0000905,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_PD_LT150_2010_PA_EIRFT,  !- Name
    0.3617105,               !- Coefficient1 Constant
    -0.0229833,              !- Coefficient2 x
    0.0009519,               !- Coefficient3 x**2
    0.0131889,               !- Coefficient4 y
    0.0003752,               !- Coefficient5 y**2
    -0.0007059,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_PD_GT150_2010_PA_CAPFT,  !- Name
    0.9061150,               !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -0.0000905,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_PD_GT150_2010_PA_EIRFT,  !- Name
    0.3773115,               !- Coefficient1 Constant
    -0.0229032,              !- Coefficient2 x
    0.0016504,               !- Coefficient3 x**2
    0.0118156,               !- Coefficient4 y
    0.0004345,               !- Coefficient5 y**2
    -0.0010132,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_LT75_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_75TO150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_150TO300_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_GT300_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path B curves..

  Curve:Biquadratic,
    WC_PD_2010_PB_CAPFT,     !- Name
    0.9061171,               !- Coefficient1 Constant
    0.0292267,               !- Coefficient2 x
    -0.0003665,              !- Coefficient3 x**2
    -0.0009698,              !- Coefficient4 y
    -0.0000907,              !- Coefficient5 y**2
    0.0002535,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_PD_2010_PB_EIRFT,     !- Name
    0.3617782,               !- Coefficient1 Constant
    -0.0230016,              !- Coefficient2 x
    0.0009672,               !- Coefficient3 x**2
    0.0131801,               !- Coefficient4 y
    0.0003761,               !- Coefficient5 y**2
    -0.0007121,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_LT75_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_75TO150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_150TO300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_GT300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- Water cooled chillers: Centrifugal Chillers...
!- 90.1-2004 Baseline curves...

  Curve:Biquadratic,
    WC_Cent_LT150_2004_CAPFT,!- Name
    0.7446451,               !- Coefficient1 Constant
    0.0114858,               !- Coefficient2 x
    0.0000148,               !- Coefficient3 x**2
    0.0224010,               !- Coefficient4 y
    -0.0006880,              !- Coefficient5 y**2
    0.0009839,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_Cent_LT150_2004_EIRFT,!- Name
    0.7728770,               !- Coefficient1 Constant
    0.0221010,               !- Coefficient2 x
    -0.0000799,              !- Coefficient3 x**2
    -0.0070045,              !- Coefficient4 y
    0.0004763,               !- Coefficient5 y**2
    -0.0010612,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_Cent_GT150_2004_CAPFT,!- Name
    0.7600172,               !- Coefficient1 Constant
    0.0147432,               !- Coefficient2 x
    0.0002144,               !- Coefficient3 x**2
    0.0207218,               !- Coefficient4 y
    -0.0006425,              !- Coefficient5 y**2
    0.0008007,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_Cent_GT150_2004_EIRFT,!- Name
    0.6772577,               !- Coefficient1 Constant
    0.0117857,               !- Coefficient2 x
    -0.0001967,              !- Coefficient3 x**2
    0.0014414,               !- Coefficient4 y
    0.0003005,               !- Coefficient5 y**2
    -0.0006807,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_LT150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_150TO300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_GT300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

    !- 90.1-2010 Path A curves...

  Curve:Biquadratic,
    WC_Cent_2010_PA_CAPFT,   !- Name
    0.7600172,               !- Coefficient1 Constant
    0.0147432,               !- Coefficient2 x
    0.0002144,               !- Coefficient3 x**2
    0.0207218,               !- Coefficient4 y
    -0.0006425,              !- Coefficient5 y**2
    0.0008007,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_Cent_2010_PA_EIRFT,   !- Name
    0.6772577,               !- Coefficient1 Constant
    0.0117857,               !- Coefficient2 x
    -0.0001967,              !- Coefficient3 x**2
    0.0014414,               !- Coefficient4 y
    0.0003005,               !- Coefficient5 y**2
    -0.0006807,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_LT150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_150TO300_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_300TO600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_GT600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path B curves...

  Curve:Biquadratic,
    WC_Cent_2010_PB_CAPFT,   !- Name
    0.5362340,               !- Coefficient1 Constant
    0.005581,                !- Coefficient2 x
    -0.0013654,              !- Coefficient3 x**2
    0.0488966,               !- Coefficient4 y
    -0.0012018,              !- Coefficient5 y**2
    0.0010523,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_Cent_2010_PB_EIRFT,   !- Name
    1.0821822,               !- Coefficient1 Constant
    0.0042977,               !- Coefficient2 x
    -0.0013182,              !- Coefficient3 x**2
    -0.0260781,              !- Coefficient4 y
    0.0008256,               !- Coefficient5 y**2
    -0.0006013,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_LT150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_150TO300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_300TO600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Curve:Bicubic,
    WC_Cent_GT600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- Air cooled chillers...
!- 90.1-2004 Baseline curves...

  Curve:Biquadratic,
    AC_2004_CAPFT,           !- Name
    1.0433811,               !- Coefficient1 Constant
    0.0407077,               !- Coefficient2 x
    0.0004506,               !- Coefficient3 x**2
    -0.0041514,              !- Coefficient4 y
    -0.0000886,              !- Coefficient5 y**2
    -0.0003467,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

  Curve:Biquadratic,
    AC_2004_EIRFT,           !- Name
    0.5961915,               !- Coefficient1 Constant
    -0.0099496,              !- Coefficient2 x
    0.0007888,               !- Coefficient3 x**2
    0.0004506,               !- Coefficient4 y
    0.0004875,               !- Coefficient5 y**2
    -0.0007623,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

  Curve:Quadratic,
    AC_LT150_2004_EIRFPLR,   !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

  Curve:Quadratic,
    AC_GT150_2004_EIRFPLR,   !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

!- 90.1-2010 Path A curves...

  Curve:Biquadratic,
    AC_2010_PA_CAPFT,        !- Name
    1.0433825,               !- Coefficient1 Constant
    0.0407073,               !- Coefficient2 x
    0.0004506,               !- Coefficient3 x**2
    -0.0041514,              !- Coefficient4 y
    -0.0000886,              !- Coefficient5 y**2
    -0.0003467,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

  Curve:Biquadratic,
    AC_2010_PA_EIRFT,        !- Name
    0.5961907,               !- Coefficient1 Constant
    -0.0099493,              !- Coefficient2 x
    0.0007888,               !- Coefficient3 x**2
    0.0004506,               !- Coefficient4 y
    0.0004875,               !- Coefficient5 y**2
    -0.0007623,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

  Curve:Quadratic,
    AC_LT150_2010_PA_EIRFPLR,!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

  Curve:Quadratic,
    AC_GT150_2010_PA_EIRFPLR,!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****

  Curve:Biquadratic,
    ChillerCentCapFT,        !- Name
    0.7446451,               !- Coefficient1 Constant
    0.0114858,               !- Coefficient2 x
    0.0000148,               !- Coefficient3 x**2
    0.0224010,               !- Coefficient4 y
    -0.0006880,              !- Coefficient5 y**2
    0.0009839,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y

!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****

  Curve:Biquadratic,
    ChillerCentEIRFT,        !- Name
    0.7728770,               !- Coefficient1 Constant
    0.0221010,               !- Coefficient2 x
    -0.0000799,              !- Coefficient3 x**2
    -0.0070045,              !- Coefficient4 y
    0.0004763,               !- Coefficient5 y**2
    -0.0010612,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========
!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline  *****

  Curve:Bicubic,
    ChillerCentEIRPLR,       !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: NODE LIST ===========

  NodeList,
    Basement Inlet Nodes,    !- Name
    Basement Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Core_bottom Inlet Nodes, !- Name
    Core_bottom VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Core_mid Inlet Nodes,    !- Name
    Core_mid VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Core_top Inlet Nodes,    !- Name
    Core_top VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_bot_ZN_1 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_bot_ZN_4 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_mid_ZN_3 Inlet Nodes,  !- Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_mid_ZN_2 Inlet Nodes,  !- Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_mid_ZN_1 Inlet Nodes,  !- Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_mid_ZN_4 Inlet Nodes,  !- Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_top_ZN_3 Inlet Nodes,  !- Name
    Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_top_ZN_2 Inlet Nodes,  !- Name
    Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_top_ZN_1 Inlet Nodes,  !- Name
    Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    Perimeter_top_ZN_4 Inlet Nodes,  !- Name
    Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Node 1 Name

  NodeList,
    CAV_bas_OANode List,     !- Name
    CAV_bas_OAInlet Node;    !- Node 1 Name

  NodeList,
    VAV_bot WITH REHEAT_OANode List,  !- Name
    VAV_bot WITH REHEAT_OAInlet Node;  !- Node 1 Name

  NodeList,
    VAV_mid WITH REHEAT_OANode List,  !- Name
    VAV_mid WITH REHEAT_OAInlet Node;  !- Node 1 Name

  NodeList,
    VAV_top WITH REHEAT_OANode List,  !- Name
    VAV_top WITH REHEAT_OAInlet Node;  !- Node 1 Name

  NodeList,
    DataCenter Basement Inlets,  !- Name
    DataCenter Basement Supply Inlet;  !- Node 1 Name

  NodeList,
    DataCenter bot Inlets,   !- Name
    DataCenter bot Supply Inlet;  !- Node 1 Name

  NodeList,
    DataCenter mid Inlets,   !- Name
    DataCenter mid Supply Inlet;  !- Node 1 Name

  NodeList,
    DataCenter top Inlets,   !- Name
    DataCenter top Supply Inlet;  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH LIST ===========

  BranchList,
    CAV_bas Air Loop Branches,  !- Name
    CAV_bas Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    VAV_bot WITH REHEAT Air Loop Branches,  !- Name
    VAV_bot WITH REHEAT Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    VAV_mid WITH REHEAT Air Loop Branches,  !- Name
    VAV_mid WITH REHEAT Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    VAV_top WITH REHEAT Air Loop Branches,  !- Name
    VAV_top WITH REHEAT Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SHWSys1 Supply Branches, !- Name
    SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
    SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
    SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SHWSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    SHWSys1 Demand Branches, !- Name
    SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
    SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
    SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
    SHWSys1 Demand Load Branch 3,  !- Branch 4 Name
    SHWSys1 Demand Bypass Branch,  !- Branch 5 Name
    SHWSys1 Demand Outlet Branch;  !- Branch 6 Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

!    HeatSys1 Demand Load Branch 16,  !- Branch 17 Name

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
    HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
    HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Branch 21 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 22 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 23 Name

  BranchList,
    CoolSys1 Supply Branches,!- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch 1,  !- Branch 2 Name
    CoolSys1 Supply Equipment Branch 2,  !- Branch 3 Name
    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 5 Name

!    CoolSys1 Demand Bypass Branch,  !- Branch 6 Name

  BranchList,
    CoolSys1 Demand Branches,!- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
    CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
    CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 6 Name

  BranchList,
    TowerWaterSys Supply Branches,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Supply Equipment Branch 1,  !- Branch 2 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Branch 3 Name
    TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 4 Name
    TowerWaterSys Supply Outlet Branch;  !- Branch 5 Name

  BranchList,
    TowerWaterSys Demand Branches,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Demand Load Branch 1,  !- Branch 2 Name
    TowerWaterSys Demand Load Branch 2,  !- Branch 3 Name
    TowerWaterSys Demand Bypass Branch,  !- Branch 4 Name
    TowerWaterSys Demand Outlet Branch;  !- Branch 5 Name

!- Data Center Branch List

  BranchList,
    AirLoop DataCenter Basement Branches,  !- Name
    AirLoop DataCenter Basement Main Branch;  !- Branch 1 Name

  BranchList,
    AirLoop DataCenter bot Branches,  !- Name
    AirLoop DataCenter bot Main Branch;  !- Branch 1 Name

  BranchList,
    AirLoop DataCenter mid Branches,  !- Name
    AirLoop DataCenter mid Main Branch;  !- Branch 1 Name

  BranchList,
    AirLoop DataCenter top Branches,  !- Name
    AirLoop DataCenter top Main Branch;  !- Branch 1 Name

!- Data Center Supply and Demand Side Branch List

  BranchList,
    Plant Supply Side Branches,  !- Name
    Plant Supply Inlet Branch,  !- Branch 1 Name
    Plant Supply Tower Branch,  !- Branch 2 Name
    Dummy Boiler Branch,     !- Branch 3 Name
    Plant Supply Bypass Branch,  !- Branch 4 Name
    Plant Supply Outlet Branch;  !- Branch 5 Name

  BranchList,
    Plant Demand Side Branches,  !- Name
    Plant Demand Inlet Branch,  !- Branch 1 Name
    WLHP Cooling Plant Branch AirLoop DataCenter Basement,  !- Branch 2 Name
    WLHP Heating Plant Branch AirLoop DataCenter Basement,  !- Branch 3 Name
    WLHP Cooling Plant Branch AirLoop DataCenter bot,  !- Branch 4 Name
    WLHP Heating Plant Branch AirLoop DataCenter bot,  !- Branch 5 Name
    WLHP Cooling Plant Branch AirLoop DataCenter mid,  !- Branch 6 Name
    WLHP Heating Plant Branch AirLoop DataCenter mid,  !- Branch 7 Name
    WLHP Cooling Plant Branch AirLoop DataCenter top,  !- Branch 8 Name
    WLHP Heating Plant Branch AirLoop DataCenter top,  !- Branch 9 Name
    Plant Demand Bypass Branch,  !- Branch 10 Name
    Plant Demand Outlet Branch;  !- Branch 11 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR LIST ===========

  ConnectorList,
    SHWSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SHWSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

  ConnectorList,
    CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Mixer;   !- Connector 2 Name

  ConnectorList,
    TowerWaterSys Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    TowerWaterSys Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Demand Mixer;  !- Connector 2 Name

!- Data Center Connector List

  ConnectorList,
    Plant Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Supply Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Supply Mixer;      !- Connector 2 Name

  ConnectorList,
    Plant Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Demand Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Demand Mixer;      !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    CAV_bas Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    CAV_bas_OA,              !- Component 1 Name
    CAV_bas Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    CAV_bas_OA-CAV_CoolCNode,!- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    CAV_bas_CoolC,           !- Component 2 Name
    CAV_bas_OA-CAV_CoolCNode,!- Component 2 Inlet Node Name
    CAV_bas_CoolC-CAV_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    CAV_bas_HeatC,           !- Component 3 Name
    CAV_bas_CoolC-CAV_HeatCNode,  !- Component 3 Inlet Node Name
    CAV_bas_HeatC-CAV_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    CAV_bas Fan,             !- Component 4 Name
    CAV_bas_HeatC-CAV_FanNode,  !- Component 4 Inlet Node Name
    CAV_bas Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    VAV_bot WITH REHEAT Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_bot WITH REHEAT_OA,  !- Component 1 Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_bot WITH REHEAT_CoolC,  !- Component 2 Name
    VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_bot WITH REHEAT_HeatC,  !- Component 3 Name
    VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_bot WITH REHEAT Fan, !- Component 4 Name
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 4 Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    VAV_mid WITH REHEAT Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_mid WITH REHEAT_OA,  !- Component 1 Name
    VAV_mid WITH REHEAT Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_mid WITH REHEAT_CoolC,  !- Component 2 Name
    VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_mid WITH REHEAT_HeatC,  !- Component 3 Name
    VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_mid WITH REHEAT Fan, !- Component 4 Name
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 4 Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    VAV_top WITH REHEAT Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_top WITH REHEAT_OA,  !- Component 1 Name
    VAV_top WITH REHEAT Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_top WITH REHEAT_CoolC,  !- Component 2 Name
    VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_top WITH REHEAT_HeatC,  !- Component 3 Name
    VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_top WITH REHEAT Fan, !- Component 4 Name
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 4 Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    SHWSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SHWSys1 Pump,            !- Component 1 Name
    SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

!    Active;                  !- Component 1 Branch Control Type
!    Active;                  !- Component 1 Branch Control Type

  Branch,
    SHWSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SHWSys1 Water Heater,    !- Component 1 Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_bottom sub cat,     !- Component 1 Name
    Core_bottom sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_bottom sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_mid sub cat,        !- Component 1 Name
    Core_mid sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_mid sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_top sub cat,        !- Component 1 Name
    Core_top sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_top sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Core_bottom VAV Box Reheat Coil,  !- Component 1 Name
    Core_bottom VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Core_bottom VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Core_mid VAV Box Reheat Coil,  !- Component 1 Name
    Core_mid VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Core_mid VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Core_top VAV Box Reheat Coil,  !- Component 1 Name
    Core_top VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Core_top VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

!  Branch,
!    HeatSys1 Demand Load Branch 16,  !- Name
!    ,                        !- Maximum Flow Rate {m3/s}
!    Coil:Heating:Water,      !- Component 1 Object Type
!    Basement VAV Box Reheat Coil,  !- Component 1 Name
!    Basement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
!    Basement VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
!    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_bot WITH REHEAT_HeatC,  !- Component 1 Name
    VAV_bot WITH REHEAT_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_bot WITH REHEAT_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_mid WITH REHEAT_HeatC,  !- Component 1 Name
    VAV_mid WITH REHEAT_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_mid WITH REHEAT_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_top WITH REHEAT_HeatC,  !- Component 1 Name
    VAV_top WITH REHEAT_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_top WITH REHEAT_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    CAV_bas_HeatC,           !- Component 1 Name
    CAV_bas_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    CAV_bas_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DataCenter_ExtraWaterHeatC,  !- Component 1 Name
    DataCenter_ExtraWaterHeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    DataCenter_ExtraWaterHeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Inlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Supply Equipment Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CoolSys1 Chiller1 Pump,  !- Component 1 Name
    CoolSys1 Chiller1 Pump Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 1 Outlet Node Name
    Chiller:Electric:ReformulatedEIR,  !- Component 2 Object Type
    CoolSys1 Chiller1,       !- Component 2 Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 2 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1;  !- Component 2 Outlet Node Name

  Branch,
    CoolSys1 Supply Equipment Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CoolSys1 Chiller2 Pump,  !- Component 1 Name
    CoolSys1 Chiller2 Pump Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Component 1 Outlet Node Name
    Chiller:Electric:ReformulatedEIR,  !- Component 2 Object Type
    CoolSys1 Chiller2,       !- Component 2 Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Component 2 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2;  !- Component 2 Outlet Node Name

  Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump Secondary, !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_bot WITH REHEAT_CoolC,  !- Component 1 Name
    VAV_bot WITH REHEAT_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_bot WITH REHEAT_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_mid WITH REHEAT_CoolC,  !- Component 1 Name
    VAV_mid WITH REHEAT_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_mid WITH REHEAT_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_top WITH REHEAT_CoolC,  !- Component 1 Name
    VAV_top WITH REHEAT_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_top WITH REHEAT_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    CAV_bas_CoolC,           !- Component 1 Name
    CAV_bas_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    CAV_bas_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeaderedPumps:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys Pump,      !- Component 1 Name
    TowerWaterSys Supply Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Equipment Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys CoolTower 1,  !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTower1Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 1;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Equipment Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    TowerWaterSys CoolTower 2,  !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTower2Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 2;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller1,       !- Component 1 Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller2,       !- Component 1 Name
    CoolSys1 Chiller2 Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TowerWaterSys Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    AirLoop DataCenter Basement Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop DataCenter Basement OA System,  !- Component 1 Name
    AirLoop DataCenter Basement Return Air Inlet,  !- Component 1 Inlet Node Name
    DataCenter Basement Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop DataCenter Basement DXAC Heat Pump,  !- Component 2 Name
    DataCenter Basement Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop DataCenter Basement Humidifier Inlet,  !- Component 2 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 3 Object Type
    DataCenter Basement Humidifier,  !- Component 3 Name
    AirLoop DataCenter Basement Humidifier Inlet,  !- Component 3 Inlet Node Name
    DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode,  !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    DataCenter_ExtraElecHeatC,  !- Component 4 Name
    DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode,  !- Component 4 Inlet Node Name
    DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode,  !- Component 4 Outlet Node Name
    Coil:Heating:Water,      !- Component 5 Object Type
    DataCenter_ExtraWaterHeatC,  !- Component 5 Name
    DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode,  !- Component 5 Inlet Node Name
    AirLoop DataCenter Basement Supply Air Outlet;  !- Component 5 Outlet Node Name

  Branch,
    AirLoop DataCenter bot Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop DataCenter bot OA System,  !- Component 1 Name
    AirLoop DataCenter bot Return Air Inlet,  !- Component 1 Inlet Node Name
    DataCenter bot Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop DataCenter bot DXAC Heat Pump,  !- Component 2 Name
    DataCenter bot Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop DataCenter bot Supply Air Outlet;  !- Component 2 Outlet Node Name

  Branch,
    AirLoop DataCenter mid Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop DataCenter mid OA System,  !- Component 1 Name
    AirLoop DataCenter mid Return Air Inlet,  !- Component 1 Inlet Node Name
    DataCenter mid Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop DataCenter mid DXAC Heat Pump,  !- Component 2 Name
    DataCenter mid Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop DataCenter mid Supply Air Outlet;  !- Component 2 Outlet Node Name

  Branch,
    AirLoop DataCenter top Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop DataCenter top OA System,  !- Component 1 Name
    AirLoop DataCenter top Return Air Inlet,  !- Component 1 Inlet Node Name
    DataCenter top Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop DataCenter top DXAC Heat Pump,  !- Component 2 Name
    DataCenter top Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop DataCenter top Supply Air Outlet;  !- Component 2 Outlet Node Name

!- Data Center Plant Supply Side Branches

  Branch,
    Plant Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Plant Circ Pump,         !- Component 1 Name
    Plant Supply Inlet Node, !- Component 1 Inlet Node Name
    Plant Pump Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Supply Tower Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    FluidCooler:TwoSpeed,    !- Component 1 Object Type
    Central Tower,           !- Component 1 Name
    Central Tower Inlet Node,!- Component 1 Inlet Node Name
    Central Tower Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Dummy Boiler Branch,     !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Dummy Boiler,            !- Component 1 Name
    Dummy Boiler Inlet Node, !- Component 1 Inlet Node Name
    Dummy Boiler Outlet Node;!- Component 1 Outlet Node Name

  Branch,
    Plant Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Supply Side Bypass,!- Component 1 Name
    Plant Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Plant Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Supply Outlet,     !- Component 1 Name
    Plant Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Supply Outlet Node;!- Component 1 Outlet Node Name

!- Data Center Plant Demand Side Branches

  Branch,
    Plant Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Inlet Pipe, !- Component 1 Name
    Plant Demand Inlet Node, !- Component 1 Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Side Bypass,!- Component 1 Name
    Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Plant Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Outlet Pipe,!- Component 1 Name
    Plant Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Demand Outlet Node;!- Component 1 Outlet Node Name

!- Water Loop HP Heating and Cooling Branches

  Branch,
    WLHP Cooling Plant Branch AirLoop DataCenter Basement,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop DataCenter Basement,  !- Component 1 Name
    AirLoop DataCenter Basement Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter Basement Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    WLHP Heating Plant Branch AirLoop DataCenter Basement,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop DataCenter Basement,  !- Component 1 Name
    AirLoop DataCenter Basement Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter Basement Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    WLHP Cooling Plant Branch AirLoop DataCenter bot,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop DataCenter bot,  !- Component 1 Name
    AirLoop DataCenter bot Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter bot Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    WLHP Cooling Plant Branch AirLoop DataCenter mid,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop DataCenter mid,  !- Component 1 Name
    AirLoop DataCenter mid Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter mid Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    WLHP Cooling Plant Branch AirLoop DataCenter top,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop DataCenter top,  !- Component 1 Name
    AirLoop DataCenter top Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter top Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    WLHP Heating Plant Branch AirLoop DataCenter bot,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop DataCenter bot,  !- Component 1 Name
    AirLoop DataCenter bot Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter bot Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    WLHP Heating Plant Branch AirLoop DataCenter mid,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop DataCenter mid,  !- Component 1 Name
    AirLoop DataCenter mid Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter mid Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    WLHP Heating Plant Branch AirLoop DataCenter top,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop DataCenter top,  !- Component 1 Name
    AirLoop DataCenter top Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop DataCenter top Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PIPE ===========

  Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,  !- Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,  !- Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,  !- Name
    SHWSys1 Demand Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,  !- Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,  !- Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Inlet Pipe,  !- Name
    CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Supply Outlet Pipe,  !- Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Inlet Pipe,  !- Name
    TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Bypass Pipe,  !- Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Outlet Pipe,  !- Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Demand Outlet Node;  !- Outlet Node Name

!- Data Center Adiabatic Pipes

  Pipe:Adiabatic,
    Plant Demand Inlet Pipe, !- Name
    Plant Demand Inlet Node, !- Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Side Bypass,!- Name
    Cond Demand Bypass Inlet Node,  !- Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Outlet Pipe,!- Name
    Plant Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Demand Outlet Node;!- Outlet Node Name

  Pipe:Adiabatic,
    Plant Supply Side Bypass,!- Name
    Plant Supply Bypass Inlet Node,  !- Inlet Node Name
    Plant Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Supply Outlet,     !- Name
    Plant Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Supply Outlet Node;!- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANT LOOP ===========
!***** PLANT Loop: SHWSys1 *****

  PlantLoop,
    SHWSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches, !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches, !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!***** PLANT Loop: HeatSys1 *****

  PlantLoop,
    HeatSys1,                !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!***** PLANT Loop: CoolSys1 *****

  PlantLoop,
    CoolSys1,                !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Branches,!- Plant Side Branch List Name
    CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Branches,!- Demand Side Branch List Name
    CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    UniformLoad,             !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    ,                        !- Plant Loop Demand Calculation Scheme
    TwoWayCommonPipe;        !- Common Pipe Simulation

  PlantLoop,
    Single Water Plant Loop, !- Name
    UserDefinedFluidType,    !- Fluid Type
    EthyleneGlycol40Percent, !- User Defined Fluid Type
    Plant Loop Operation,    !- Plant Equipment Operation Scheme Name
    Plant Supply Outlet Node,!- Loop Temperature Setpoint Node Name
    35,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Plant Supply Inlet Node, !- Plant Side Inlet Node Name
    Plant Supply Outlet Node,!- Plant Side Outlet Node Name
    Plant Supply Side Branches,  !- Plant Side Branch List Name
    Plant Supply Side Connectors,  !- Plant Side Connector List Name
    Plant Demand Inlet Node, !- Demand Side Inlet Node Name
    Plant Demand Outlet Node,!- Demand Side Outlet Node Name
    Plant Demand Side Branches,  !- Demand Side Branch List Name
    Plant Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    DualSetpointDeadband;    !- Plant Loop Demand Calculation Scheme

!-   ===========  ALL OBJECTS IN CLASS: CONDENSER LOOP ===========
!***** CONDENSER Loop: TowerWaterSys *****

  CondenserLoop,
    TowerWaterSys,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    TowerWaterSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80.0,                    !- Maximum Loop Temperature {C}
    5.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Condenser Loop Volume {m3}
    TowerWaterSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
    TowerWaterSys Supply Branches,  !- Condenser Side Branch List Name
    TowerWaterSys Supply Connectors,  !- Condenser Side Connector List Name
    TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node Name
    TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node Name
    TowerWaterSys Demand Branches,  !- Condenser Demand Side Branch List Name
    TowerWaterSys Demand Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PLANT OPERATION SCHEMES ===========

  PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    Plant Loop Operation,    !- Name
    PlantEquipmentOperation:ComponentSetpoint,  !- Control Scheme 1 Object Type
    WSHPPlant Operation Scheme,  !- Control Scheme 1 Name
    Always_On;               !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: CONDENSER OPERATION SCHEMES ===========

  CondenserEquipmentOperationSchemes,
    TowerWaterSys Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: COOLING LOAD RANGE BASED OPERATION ===========

  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1481477.105,             !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List 1,  !- Range 1 Equipment List Name
    1481477.105,             !- Load Range 2 Lower Limit {W}
    100000000000000,         !- Load Range 2 Upper Limit {W}
    CoolSys1 Equipment List 2;  !- Range 2 Equipment List Name

  PlantEquipmentOperation:CoolingLoad,
    TowerWaterSys Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1481477.105,             !- Load Range 1 Upper Limit {W}
    TowerWaterSys Equipment List 1,  !- Range 1 Equipment List Name
    1481477.105,             !- Load Range 2 Lower Limit {W}
    100000000000000,         !- Load Range 2 Upper Limit {W}
    TowerWaterSys Equipment List 2;  !- Range 2 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: HEATING LOAD RANGE BASED OPERATION ===========

  PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SHWSys1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COMPONENTSETPOINT ===========
    !Central Tower Outlet Node,  !- Setpoint 1 Node Name
    !Dummy Boiler Outlet Node,!- Setpoint 2 Node Name

  PlantEquipmentOperation:ComponentSetpoint,
    WSHPPlant Operation Scheme,  !- Name
    FluidCooler:TwoSpeed,    !- Equipment 1 Object Type
    Central Tower,           !- Equipment 1 Name
    Central Tower Inlet Node,!- Demand Calculation 1 Node Name
    Plant Supply Outlet Node,!- Setpoint 1 Node Name
    autosize,                !- Component 1 Flow Rate {m3/s}
    Cooling,                 !- Operation 1 Type
    Boiler:HotWater,         !- Equipment 2 Object Type
    Dummy Boiler,            !- Equipment 2 Name
    Dummy Boiler Inlet Node, !- Demand Calculation 2 Node Name
    Plant Supply Outlet Node,!- Setpoint 2 Node Name
    autosize,                !- Component 2 Flow Rate {m3/s}
    Heating;                 !- Operation 2 Type

!-   ===========  ALL OBJECTS IN CLASS: PLANT EQUIPMENT LIST ===========

  PlantEquipmentList,
    SHWSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

  PlantEquipmentList,
    CoolSys1 Equipment List 1,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller1;       !- Equipment 1 Name

  PlantEquipmentList,
    CoolSys1 Equipment List 2,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller1,       !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
    CoolSys1 Chiller2;       !- Equipment 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONDENSER EQUIPMENT LIST ===========

  CondenserEquipmentList,
    TowerWaterSys Equipment List 1,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1;  !- Equipment 1 Name

  CondenserEquipmentList,
    TowerWaterSys Equipment List 2,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1,  !- Equipment 1 Name
    CoolingTower:VariableSpeed,  !- Equipment 2 Object Type
    TowerWaterSys CoolTower 2;  !- Equipment 2 Name

!-   ===========  ALL OBJECTS IN CLASS: SPLITTER ===========

  Connector:Splitter,
    SHWSys1 Supply Splitter, !- Name
    SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SHWSys1 Demand Splitter, !- Name
    SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SHWSys1 Demand Bypass Branch;  !- Outlet Branch 4 Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

!    HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 17,  !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 18,  !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 19,  !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 20,  !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 21,  !- Outlet Branch 20 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 21 Name

  Connector:Splitter,
    CoolSys1 Supply Splitter,!- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    CoolSys1 Demand Splitter,!- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    CoolSys1 Demand Load Branch 4;  !- Outlet Branch 4 Name

!    CoolSys1 Demand Bypass Branch;  !- Outlet Branch 5 Name

  Connector:Splitter,
    TowerWaterSys Supply Splitter,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Outlet Branch 2 Name
    TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    TowerWaterSys Demand Splitter,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,  !- Outlet Branch 2 Name
    TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 3 Name

!- Data Center Connector Splitters

  Connector:Splitter,
    Plant Supply Splitter,   !- Name
    Plant Supply Inlet Branch,  !- Inlet Branch Name
    Plant Supply Tower Branch,  !- Outlet Branch 1 Name
    Dummy Boiler Branch,     !- Outlet Branch 2 Name
    Plant Supply Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    Plant Demand Splitter,   !- Name
    Plant Demand Inlet Branch,  !- Inlet Branch Name
    WLHP Cooling Plant Branch AirLoop DataCenter Basement,  !- Outlet Branch 1 Name
    WLHP Heating Plant Branch AirLoop DataCenter Basement,  !- Outlet Branch 2 Name
    WLHP Cooling Plant Branch AirLoop DataCenter bot,  !- Outlet Branch 3 Name
    WLHP Heating Plant Branch AirLoop DataCenter bot,  !- Outlet Branch 4 Name
    WLHP Cooling Plant Branch AirLoop DataCenter mid,  !- Outlet Branch 5 Name
    WLHP Heating Plant Branch AirLoop DataCenter mid,  !- Outlet Branch 6 Name
    WLHP Cooling Plant Branch AirLoop DataCenter top,  !- Outlet Branch 7 Name
    WLHP Heating Plant Branch AirLoop DataCenter top,  !- Outlet Branch 8 Name
    Plant Demand Bypass Branch;  !- Outlet Branch 9 Name

!-   ===========  ALL OBJECTS IN CLASS: MIXER ===========

  Connector:Mixer,
    SHWSys1 Supply Mixer,    !- Name
    SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SHWSys1 Demand Mixer,    !- Name
    SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SHWSys1 Demand Bypass Branch;  !- Inlet Branch 4 Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

!    HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 17,  !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 18,  !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 19,  !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 20,  !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 21,  !- Inlet Branch 20 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 21 Name

  Connector:Mixer,
    CoolSys1 Supply Mixer,   !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    CoolSys1 Demand Mixer,   !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    CoolSys1 Demand Load Branch 4;  !- Inlet Branch 4 Name

!    CoolSys1 Demand Bypass Branch;  !- Inlet Branch 5 Name

  Connector:Mixer,
    TowerWaterSys Supply Mixer,  !- Name
    TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    TowerWaterSys Supply Equipment Branch 2,  !- Inlet Branch 2 Name
    TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    TowerWaterSys Demand Mixer,  !- Name
    TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,  !- Inlet Branch 2 Name
    TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 3 Name

!- Connector Mixer

  Connector:Mixer,
    Plant Supply Mixer,      !- Name
    Plant Supply Outlet Branch,  !- Outlet Branch Name
    Plant Supply Tower Branch,  !- Inlet Branch 1 Name
    Dummy Boiler Branch,     !- Inlet Branch 2 Name
    Plant Supply Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    Plant Demand Mixer,      !- Name
    Plant Demand Outlet Branch,  !- Outlet Branch Name
    WLHP Cooling Plant Branch AirLoop DataCenter Basement,  !- Inlet Branch 1 Name
    WLHP Heating Plant Branch AirLoop DataCenter Basement,  !- Inlet Branch 2 Name
    WLHP Cooling Plant Branch AirLoop DataCenter bot,  !- Inlet Branch 3 Name
    WLHP Heating Plant Branch AirLoop DataCenter bot,  !- Inlet Branch 4 Name
    WLHP Cooling Plant Branch AirLoop DataCenter mid,  !- Inlet Branch 5 Name
    WLHP Heating Plant Branch AirLoop DataCenter mid,  !- Inlet Branch 6 Name
    WLHP Cooling Plant Branch AirLoop DataCenter top,  !- Inlet Branch 7 Name
    WLHP Heating Plant Branch AirLoop DataCenter top,  !- Inlet Branch 8 Name
    Plant Demand Bypass Branch;  !- Inlet Branch 9 Name

!-   ===========  ALL OBJECTS IN CLASS: AIR PRIMARY LOOP ===========
!***** Air Loop: VAV WITH REHEAT *****

  AirLoopHVAC,
    CAV_bas,                 !- Name
    CAV_bas_Controllers,     !- Controller List Name
    CAV_bas Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    CAV_bas Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    CAV_bas Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    CAV_bas Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    CAV_bas Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    CAV_bas Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    VAV_bot WITH REHEAT,     !- Name
    VAV_bot WITH REHEAT_Controllers,  !- Controller List Name
    VAV_bot WITH REHEAT Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_bot WITH REHEAT Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_bot WITH REHEAT Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_bot WITH REHEAT Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    VAV_mid WITH REHEAT,     !- Name
    VAV_mid WITH REHEAT_Controllers,  !- Controller List Name
    VAV_mid WITH REHEAT Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_mid WITH REHEAT Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_mid WITH REHEAT Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_mid WITH REHEAT Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_mid WITH REHEAT Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_mid WITH REHEAT Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    VAV_top WITH REHEAT,     !- Name
    VAV_top WITH REHEAT_Controllers,  !- Controller List Name
    VAV_top WITH REHEAT Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_top WITH REHEAT Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_top WITH REHEAT Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_top WITH REHEAT Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_top WITH REHEAT Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_top WITH REHEAT Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!- Data Center Air Primary Loop

  AirLoopHVAC,
    AirLoop DataCenter Basement,  !- Name
    DataCenter_bas_HeatC_Controllers,  !- Controller List Name
    AirLoop DataCenter Basement Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop DataCenter Basement Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop DataCenter Basement Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer DataCenter Basement Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter DataCenter Basement Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop DataCenter Basement Supply Air Outlet;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    AirLoop DataCenter bot,  !- Name
    ,                        !- Controller List Name
    AirLoop DataCenter bot Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop DataCenter bot Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop DataCenter bot Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer DataCenter bot Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter DataCenter bot Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop DataCenter bot Supply Air Outlet;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    AirLoop DataCenter mid,  !- Name
    ,                        !- Controller List Name
    AirLoop DataCenter mid Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop DataCenter mid Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop DataCenter mid Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer DataCenter mid Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter DataCenter mid Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop DataCenter mid Supply Air Outlet;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    AirLoop DataCenter top,  !- Name
    ,                        !- Controller List Name
    AirLoop DataCenter top Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop DataCenter top Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop DataCenter top Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer DataCenter top Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter DataCenter top Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop DataCenter top Supply Air Outlet;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER LIST ===========

  AirLoopHVAC:ControllerList,
    DataCenter_bas_HeatC_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    DataCenter_bas_HeatC_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    CAV_bas_Controllers,     !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    CAV_bas_CoolC_Controller,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    CAV_bas_HeatC_Controller;!- Controller 2 Name

  AirLoopHVAC:ControllerList,
    VAV_bot WITH REHEAT_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_bot WITH REHEAT_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_bot WITH REHEAT_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    VAV_mid WITH REHEAT_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_mid WITH REHEAT_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_mid WITH REHEAT_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    VAV_top WITH REHEAT_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_top WITH REHEAT_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_top WITH REHEAT_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    CAV_bas_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CAV_bas_OA_Controller;   !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_bot WITH REHEAT_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_bot WITH REHEAT_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_mid WITH REHEAT_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_mid WITH REHEAT_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_top WITH REHEAT_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_top WITH REHEAT_OA_Controller;  !- Controller 1 Name

!- Data Center Air Loop HVAC Controller List

  AirLoopHVAC:ControllerList,
    AirLoop DataCenter Basement OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop DataCenter Basement OA Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    AirLoop DataCenter bot OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop DataCenter bot OA Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    AirLoop DataCenter mid OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop DataCenter mid OA Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    AirLoop DataCenter top OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop DataCenter top OA Controller;  !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIR LOOP EQUIPMENT LIST ===========

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CAV_bas_OA_Equipment,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    CAV_bas_OAMixing Box;    !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_bot WITH REHEAT_OA_Equipment,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_bot WITH REHEAT OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_bot WITH REHEAT_OAMixing Box;  !- Component 2 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_mid WITH REHEAT_OA_Equipment,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_mid WITH REHEAT OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_mid WITH REHEAT_OAMixing Box;  !- Component 2 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_top WITH REHEAT_OA_Equipment,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_top WITH REHEAT OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_top WITH REHEAT_OAMixing Box;  !- Component 2 Name

!- Data Center OA System Equipment List

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop DataCenter Basement OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DataCenter Basement OA Mixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop DataCenter bot OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DataCenter bot OA Mixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop DataCenter mid OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DataCenter mid OA Mixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop DataCenter top OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DataCenter top OA Mixing Box;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR SYSTEM ===========

  AirLoopHVAC:OutdoorAirSystem,
    CAV_bas_OA,              !- Name
    CAV_bas_OA_Controllers,  !- Controller List Name
    CAV_bas_OA_Equipment,    !- Outdoor Air Equipment List Name
    CAV_bas Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV_bot WITH REHEAT_OA,  !- Name
    VAV_bot WITH REHEAT_OA_Controllers,  !- Controller List Name
    VAV_bot WITH REHEAT_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_bot WITH REHEAT Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV_mid WITH REHEAT_OA,  !- Name
    VAV_mid WITH REHEAT_OA_Controllers,  !- Controller List Name
    VAV_mid WITH REHEAT_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_mid WITH REHEAT Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV_top WITH REHEAT_OA,  !- Name
    VAV_top WITH REHEAT_OA_Controllers,  !- Controller List Name
    VAV_top WITH REHEAT_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_top WITH REHEAT Availability Manager List;  !- Availability Manager List Name

!- Data Cneter OA System

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop DataCenter Basement OA System,  !- Name
    AirLoop DataCenter Basement OA System Controllers,  !- Controller List Name
    AirLoop DataCenter Basement OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop DataCenter Basement Availability Manager;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop DataCenter bot OA System,  !- Name
    AirLoop DataCenter bot OA System Controllers,  !- Controller List Name
    AirLoop DataCenter bot OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop DataCenter bot Availability Manager;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop DataCenter mid OA System,  !- Name
    AirLoop DataCenter mid OA System Controllers,  !- Controller List Name
    AirLoop DataCenter mid OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop DataCenter mid Availability Manager;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop DataCenter top OA System,  !- Name
    AirLoop DataCenter top OA System Controllers,  !- Controller List Name
    AirLoop DataCenter top OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop DataCenter top Availability Manager;  !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR INLET NODE LIST ===========

  OutdoorAir:NodeList,
    CAV_bas_OANode List;     !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    VAV_bot WITH REHEAT_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    VAV_mid WITH REHEAT_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    VAV_top WITH REHEAT_OANode List;  !- Node or NodeList Name 1

!- Data Center OA Nodes

  OutdoorAir:Node,
    DataCenter Basement Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    DataCenter bot Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    DataCenter mid Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    DataCenter top Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    Common OSA Inlet Node,   !- Name
    -1;                      !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR MIXER ===========

  OutdoorAir:Mixer,
    CAV_bas_OAMixing Box,    !- Name
    CAV_bas_OA-CAV_CoolCNode,!- Mixed Air Node Name
    CAV_bas_OAInlet Node,    !- Outdoor Air Stream Node Name
    CAV_bas_OARelief Node,   !- Relief Air Stream Node Name
    CAV_bas Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    VAV_bot WITH REHEAT_OAMixing Box,  !- Name
    VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV_bot WITH REHEAT Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name
    VAV_bot WITH REHEAT_OARelief Node,  !- Relief Air Stream Node Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    VAV_mid WITH REHEAT_OAMixing Box,  !- Name
    VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV_mid WITH REHEAT Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name
    VAV_mid WITH REHEAT_OARelief Node,  !- Relief Air Stream Node Name
    VAV_mid WITH REHEAT Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    VAV_top WITH REHEAT_OAMixing Box,  !- Name
    VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV_top WITH REHEAT Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name
    VAV_top WITH REHEAT_OARelief Node,  !- Relief Air Stream Node Name
    VAV_top WITH REHEAT Supply Equipment Inlet Node;  !- Return Air Stream Node Name

!- Data Center OA:Mixer

  OutdoorAir:Mixer,
    DataCenter Basement OA Mixing Box,  !- Name
    DataCenter Basement Mixed Air Outlet,  !- Mixed Air Node Name
    DataCenter Basement Outside Air Inlet,  !- Outdoor Air Stream Node Name
    DataCenter Basement Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop DataCenter Basement Return Air Inlet;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    DataCenter bot OA Mixing Box,  !- Name
    DataCenter bot Mixed Air Outlet,  !- Mixed Air Node Name
    DataCenter bot Outside Air Inlet,  !- Outdoor Air Stream Node Name
    DataCenter bot Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop DataCenter bot Return Air Inlet;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    DataCenter mid OA Mixing Box,  !- Name
    DataCenter mid Mixed Air Outlet,  !- Mixed Air Node Name
    DataCenter mid Outside Air Inlet,  !- Outdoor Air Stream Node Name
    DataCenter mid Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop DataCenter mid Return Air Inlet;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    DataCenter top OA Mixing Box,  !- Name
    DataCenter top Mixed Air Outlet,  !- Mixed Air Node Name
    DataCenter top Outside Air Inlet,  !- Outdoor Air Stream Node Name
    DataCenter top Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop DataCenter top Return Air Inlet;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

  AvailabilityManager:Scheduled,
    AirLoop DataCenter Basement Availability,  !- Name
    Always_On;               !- Schedule Name

  AvailabilityManager:Scheduled,
    AirLoop DataCenter bot Availability,  !- Name
    Always_On;               !- Schedule Name

  AvailabilityManager:Scheduled,
    AirLoop DataCenter mid Availability,  !- Name
    Always_On;               !- Schedule Name

  AvailabilityManager:Scheduled,
    AirLoop DataCenter top Availability,  !- Name
    Always_On;               !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER LIST ===========

  AvailabilityManagerAssignmentList,
    CAV_bas Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    CAV_bas Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    VAV_bot WITH REHEAT Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_bot WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    VAV_mid WITH REHEAT Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_mid WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    VAV_top WITH REHEAT Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_top WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AirLoop DataCenter Basement Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop DataCenter Basement Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AirLoop DataCenter bot Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop DataCenter bot Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AirLoop DataCenter mid Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop DataCenter mid Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AirLoop DataCenter top Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop DataCenter top Availability;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER:NIGHT CYCLE ===========

  AvailabilityManager:NightCycle,
    CAV_bas Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    VAV_bot WITH REHEAT Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    VAV_mid WITH REHEAT Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    VAV_top WITH REHEAT Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

  SetpointManager:SingleZone:Reheat,
    CAV_bas SupAirTemp Manager,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Basement,                !- Control Zone Name
    Basement Air Node,       !- Zone Node Name
    Basement Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    CAV_bas Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    DataCenter Basement SupAirTemp Manager,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    DataCenter_basement_ZN_6,!- Control Zone Name
    DataCenter Basement Zone Air Node,  !- Zone Node Name
    DataCenter Basement Supply Inlet,  !- Zone Inlet Node Name
    AirLoop DataCenter Basement Supply Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    DataCenter_bot_ZN_6 SupAirTemp Manager,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    DataCenter_bot_ZN_6,     !- Control Zone Name
    DataCenter bot Zone Air Node,  !- Zone Node Name
    DataCenter bot Supply Inlet,  !- Zone Inlet Node Name
    AirLoop DataCenter bot Supply Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    DataCenter_mid_ZN_6 SupAirTemp Manager,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    DataCenter_mid_ZN_6,     !- Control Zone Name
    DataCenter mid Zone Air Node,  !- Zone Node Name
    DataCenter mid Supply Inlet,  !- Zone Inlet Node Name
    AirLoop DataCenter mid Supply Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    DataCenter_top_ZN_6 SupAirTemp Manager,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    DataCenter_top_ZN_6,     !- Control Zone Name
    DataCenter top Zone Air Node,  !- Zone Node Name
    DataCenter top Supply Inlet,  !- Zone Inlet Node Name
    AirLoop DataCenter top Supply Air Outlet;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    VAV_bot WITH REHEAT_CoolC SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Cool-Supply-Air-Temp-Sch,!- Schedule Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    VAV_bot WITH REHEAT_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    Heat-Supply-Air-Temp-Sch,!- Schedule Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    VAV_mid WITH REHEAT_CoolC SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Cool-Supply-Air-Temp-Sch,!- Schedule Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    VAV_mid WITH REHEAT_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    Heat-Supply-Air-Temp-Sch,!- Schedule Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    VAV_top WITH REHEAT_CoolC SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Cool-Supply-Air-Temp-Sch,!- Schedule Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    VAV_top WITH REHEAT_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    Heat-Supply-Air-Temp-Sch,!- Schedule Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name (SWH Model Enhancement) Aug 15, 2012: Confirmed this is 60C/140F

  SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    TowerWaterSystem Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Tower-Loop-Temp-Schedule,!- Schedule Name
    TowerWaterSys Supply Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    CoolSys1 Loop Plant Demand Inlet Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Demand Inlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED:DUALSETPOINT ===========

  SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    Plant Supply Outlet Node;!- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MINIMUM ===========

  SetpointManager:SingleZone:Humidity:Minimum,
    DataCenter_Basement Humidifier HUMRAT setpoint,  !- Name
    DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode,  !- Setpoint Node or NodeList Name
    DataCenter Basement Zone Air Node;  !- Control Zone Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

  SetpointManager:MixedAir,
    DataCenter_ExtraElecHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AirLoop DataCenter Basement Supply Air Outlet,  !- Reference Setpoint Node Name
    DataCenter Basement Mixed Air Outlet,  !- Fan Inlet Node Name
    AirLoop DataCenter Basement Supply Fan Outlet,  !- Fan Outlet Node Name
    DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:MIXED AIR ===========

  SetpointManager:MixedAir,
    CAV_bas_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    CAV_bas Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    CAV_bas_HeatC-CAV_FanNode,  !- Fan Inlet Node Name
    CAV_bas Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    CAV_bas_CoolC-CAV_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    CAV_bas_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    CAV_bas Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    CAV_bas_HeatC-CAV_FanNode,  !- Fan Inlet Node Name
    CAV_bas Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    CAV_bas_HeatC-CAV_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    CAV_bas_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    CAV_bas Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    CAV_bas_HeatC-CAV_FanNode,  !- Fan Inlet Node Name
    CAV_bas Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    CAV_bas_OA-CAV_CoolCNode;!- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_bot WITH REHEAT_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_bot WITH REHEAT_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_bot WITH REHEAT_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_mid WITH REHEAT_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_mid WITH REHEAT_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_mid WITH REHEAT_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_top WITH REHEAT_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_top WITH REHEAT_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_top WITH REHEAT_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DataCenter Basement OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AirLoop DataCenter Basement Supply Air Outlet,  !- Reference Setpoint Node Name
    DataCenter Basement Mixed Air Outlet,  !- Fan Inlet Node Name
    AirLoop DataCenter Basement Supply Fan Outlet,  !- Fan Outlet Node Name
    DataCenter Basement Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DataCenter bot OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AirLoop DataCenter bot Supply Air Outlet,  !- Reference Setpoint Node Name
    DataCenter bot Mixed Air Outlet,  !- Fan Inlet Node Name
    AirLoop DataCenter bot Supply Fan Outlet,  !- Fan Outlet Node Name
    DataCenter bot Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DataCenter mid OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AirLoop DataCenter mid Supply Air Outlet,  !- Reference Setpoint Node Name
    DataCenter mid Mixed Air Outlet,  !- Fan Inlet Node Name
    AirLoop DataCenter mid Supply Fan Outlet,  !- Fan Outlet Node Name
    DataCenter mid Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DataCenter top OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AirLoop DataCenter top Supply Air Outlet,  !- Reference Setpoint Node Name
    DataCenter top Mixed Air Outlet,  !- Fan Inlet Node Name
    AirLoop DataCenter top Supply Fan Outlet,  !- Fan Outlet Node Name
    DataCenter top Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirPretreat,
    VAV_bot WITH REHEAT Heat Exhchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Reference Setpoint Node Name
    VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Stream Node Name
    VAV_bot WITH REHEAT_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    VAV_bot WITH REHEAT Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirPretreat,
    VAV_mid WITH REHEAT Heat Exhchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Reference Setpoint Node Name
    VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Stream Node Name
    VAV_mid WITH REHEAT_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_mid WITH REHEAT Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    VAV_mid WITH REHEAT Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirPretreat,
    VAV_top WITH REHEAT Heat Exhchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Reference Setpoint Node Name
    VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Stream Node Name
    VAV_top WITH REHEAT_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_top WITH REHEAT Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    VAV_top WITH REHEAT Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:SIMPLE ===========

  Controller:WaterCoil,
    CAV_bas_CoolC_Controller,!- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    CAV_bas_CoolC-CAV_HeatCNode,  !- Sensor Node Name
    CAV_bas_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    CAV_bas_HeatC_Controller,!- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    CAV_bas_HeatC-CAV_FanNode,  !- Sensor Node Name
    CAV_bas_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_bot WITH REHEAT_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Sensor Node Name
    VAV_bot WITH REHEAT_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_bot WITH REHEAT_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Sensor Node Name
    VAV_bot WITH REHEAT_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_mid WITH REHEAT_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Sensor Node Name
    VAV_mid WITH REHEAT_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_mid WITH REHEAT_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Sensor Node Name
    VAV_mid WITH REHEAT_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_top WITH REHEAT_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Sensor Node Name
    VAV_top WITH REHEAT_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_top WITH REHEAT_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Sensor Node Name
    VAV_top WITH REHEAT_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

    ! added for Data Center at basement for Version 8
!    REVERSE,                 !- Action !- this is changed to fix the warning message.

  Controller:WaterCoil,
    DataCenter_bas_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    AirLoop DataCenter Basement Supply Air Outlet,  !- Sensor Node Name
    DataCenter_ExtraWaterHeatCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTSIDE AIR ===========

  Controller:OutdoorAir,
    CAV_bas_OA_Controller,   !- Name
    CAV_bas_OARelief Node,   !- Relief Air Outlet Node Name
    CAV_bas Supply Equipment Inlet Node,  !- Return Air Node Name
    CAV_bas_OA-CAV_CoolCNode,!- Mixed Air Node Name
    CAV_bas_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                        !- Heat Recovery Bypass Control Type

  Controller:OutdoorAir,
    VAV_bot WITH REHEAT_OA_Controller,  !- Name
    VAV_bot WITH REHEAT_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV_bot WITH REHEAT_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    VAV_mid WITH REHEAT_OA_Controller,  !- Name
    VAV_mid WITH REHEAT_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV_mid WITH REHEAT_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    VAV_top WITH REHEAT_OA_Controller,  !- Name
    VAV_top WITH REHEAT_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_top WITH REHEAT Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV_top WITH REHEAT_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

!- Controller OA Objects for Data Center

  Controller:OutdoorAir,
    AirLoop DataCenter Basement OA Controller,  !- Name
    DataCenter Basement Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop DataCenter Basement Return Air Inlet,  !- Return Air Node Name
    DataCenter Basement Mixed Air Outlet,  !- Mixed Air Node Name
    DataCenter Basement Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  Controller:OutdoorAir,
    AirLoop DataCenter bot OA Controller,  !- Name
    DataCenter bot Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop DataCenter bot Return Air Inlet,  !- Return Air Node Name
    DataCenter bot Mixed Air Outlet,  !- Mixed Air Node Name
    DataCenter bot Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  Controller:OutdoorAir,
    AirLoop DataCenter mid OA Controller,  !- Name
    DataCenter mid Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop DataCenter mid Return Air Inlet,  !- Return Air Node Name
    DataCenter mid Mixed Air Outlet,  !- Mixed Air Node Name
    DataCenter mid Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  Controller:OutdoorAir,
    AirLoop DataCenter top OA Controller,  !- Name
    DataCenter top Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop DataCenter top Return Air Inlet,  !- Return Air Node Name
    DataCenter top Mixed Air Outlet,  !- Mixed Air Node Name
    DataCenter top Outside Air Inlet,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

  Controller:MechanicalVentilation,
    VAV_top WITH REHEAT_DCV, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_top,                !- Zone 1 Name
    CM DSOA Core_top,        !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Core_top,       !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_top_ZN_1,      !- Zone 2 Name
    CM DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Perimeter_top_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_top_ZN_2,      !- Zone 3 Name
    CM DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Perimeter_top_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_top_ZN_3,      !- Zone 4 Name
    CM DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Perimeter_top_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_top_ZN_4,      !- Zone 5 Name
    CM DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Perimeter_top_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_top,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:OutdoorAir,
    CM DSOA Core_top,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_4,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  Controller:MechanicalVentilation,
    VAV_bot WITH REHEAT_DCV, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_bottom,             !- Zone 1 Name
    CM DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Core_bottom,    !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_bot_ZN_1,      !- Zone 2 Name
    CM DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Perimeter_bot_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_bot_ZN_2,      !- Zone 3 Name
    CM DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Perimeter_bot_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_bot_ZN_3,      !- Zone 4 Name
    CM DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Perimeter_bot_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_bot_ZN_4,      !- Zone 5 Name
    CM DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Perimeter_bot_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_bottom,    !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:OutdoorAir,
    CM DSOA Core_bottom,     !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_4,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  Controller:MechanicalVentilation,
    VAV_mid WITH REHEAT_DCV, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_mid,                !- Zone 1 Name
    CM DSOA Core_mid,        !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Core_mid,       !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_mid_ZN_1,      !- Zone 2 Name
    CM DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Perimeter_mid_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_mid_ZN_2,      !- Zone 3 Name
    CM DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Perimeter_mid_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_mid_ZN_3,      !- Zone 4 Name
    CM DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Perimeter_mid_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_mid_ZN_4,      !- Zone 5 Name
    CM DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Perimeter_mid_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_mid,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:OutdoorAir,
    CM DSOA Core_mid,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_4,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLED ZONE EQUIP CONFIGURATION ===========

  ZoneHVAC:EquipmentConnections,
    Basement,                !- Zone Name
    Basement Equipment,      !- Zone Conditioning Equipment List Name
    Basement Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Basement Air Node,       !- Zone Air Node Name
    Basement Return Air Node;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Core_bottom,             !- Zone Name
    Core_bottom Equipment,   !- Zone Conditioning Equipment List Name
    Core_bottom Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_bottom Air Node,    !- Zone Air Node Name
    Core_bottom Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Core_mid,                !- Zone Name
    Core_mid Equipment,      !- Zone Conditioning Equipment List Name
    Core_mid Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_mid Air Node,       !- Zone Air Node Name
    Core_mid Return Air Node;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Core_top,                !- Zone Name
    Core_top Equipment,      !- Zone Conditioning Equipment List Name
    Core_top Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_top Air Node,       !- Zone Air Node Name
    Core_top Return Air Node;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_3,      !- Zone Name
    Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_2,      !- Zone Name
    Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_1,      !- Zone Name
    Perimeter_bot_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_1 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_4,      !- Zone Name
    Perimeter_bot_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_4 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_3,      !- Zone Name
    Perimeter_mid_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_3 Air Node,  !- Zone Air Node Name
    Perimeter_mid_ZN_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_2,      !- Zone Name
    Perimeter_mid_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_2 Air Node,  !- Zone Air Node Name
    Perimeter_mid_ZN_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_1,      !- Zone Name
    Perimeter_mid_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_1 Air Node,  !- Zone Air Node Name
    Perimeter_mid_ZN_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_4,      !- Zone Name
    Perimeter_mid_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_4 Air Node,  !- Zone Air Node Name
    Perimeter_mid_ZN_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_3,      !- Zone Name
    Perimeter_top_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_3 Air Node,  !- Zone Air Node Name
    Perimeter_top_ZN_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_2,      !- Zone Name
    Perimeter_top_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_2 Air Node,  !- Zone Air Node Name
    Perimeter_top_ZN_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_1,      !- Zone Name
    Perimeter_top_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_1 Air Node,  !- Zone Air Node Name
    Perimeter_top_ZN_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_4,      !- Zone Name
    Perimeter_top_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_4 Air Node,  !- Zone Air Node Name
    Perimeter_top_ZN_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

!- Data Center

  ZoneHVAC:EquipmentConnections,
    DataCenter_basement_ZN_6,!- Zone Name
    DataCenter Basement Equipment,  !- Zone Conditioning Equipment List Name
    DataCenter Basement Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    DataCenter Basement Zone Air Node,  !- Zone Air Node Name
    DataCenter Basement Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    DataCenter_bot_ZN_6,     !- Zone Name
    DataCenter bot Equipment,!- Zone Conditioning Equipment List Name
    DataCenter bot Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    DataCenter bot Zone Air Node,  !- Zone Air Node Name
    DataCenter bot Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    DataCenter_mid_ZN_6,     !- Zone Name
    DataCenter mid Equipment,!- Zone Conditioning Equipment List Name
    DataCenter mid Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    DataCenter mid Zone Air Node,  !- Zone Air Node Name
    DataCenter mid Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    DataCenter_top_ZN_6,     !- Zone Name
    DataCenter top Equipment,!- Zone Conditioning Equipment List Name
    DataCenter top Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    DataCenter top Zone Air Node,  !- Zone Air Node Name
    DataCenter top Return Outlet;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE EQUIPMENT LIST ===========

  ZoneHVAC:EquipmentList,
    Basement Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Basement Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Core_bottom Equipment,   !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_bottom VAV Box,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Core_mid Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_mid VAV Box,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Core_top Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_top VAV Box,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!- Data Center

  ZoneHVAC:EquipmentList,
    DataCenter Basement Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    DataCenter Basement Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    DataCenter bot Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    DataCenter bot Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    DataCenter mid Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    DataCenter mid Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    DataCenter top Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    DataCenter top Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: AIR DISTRIBUTION UNIT ===========

  ZoneHVAC:AirDistributionUnit,
    Core_bottom VAV Box,     !- Name
    Core_bottom VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_bottom VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Core_mid VAV Box,        !- Name
    Core_mid VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_mid VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Core_top VAV Box,        !- Name
    Core_top VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_top VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_3 VAV Box,  !- Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_2 VAV Box,  !- Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_1 VAV Box,  !- Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_4 VAV Box,  !- Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_4 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_3 VAV Box,  !- Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_3 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_2 VAV Box,  !- Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_1 VAV Box,  !- Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_4 VAV Box,  !- Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_4 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_3 VAV Box,  !- Name
    Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_3 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_2 VAV Box,  !- Name
    Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_1 VAV Box,  !- Name
    Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_4 VAV Box,  !- Name
    Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_4 VAV Box Component;  !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

  AirTerminal:SingleDuct:Uncontrolled,
    Basement Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Basement Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    DataCenter Basement Direct Air,  !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter Basement Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    DataCenter bot Direct Air,  !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter bot Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    DataCenter mid Direct Air,  !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter mid Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    DataCenter top Direct Air,  !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter top Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

  AirTerminal:SingleDuct:VAV:Reheat,
    Core_bottom VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Core_bottom VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Core_bottom VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.297245168495642,       !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Core_bottom VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Core_mid VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Core_mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Core_mid VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.343516122116732,       !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Core_mid VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Core_mid VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Core_top VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Core_top VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Core_top VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.346031910819598,       !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Core_top VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Core_top VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.213249239544642,       !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.21548985747041,        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.240982343956596,       !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.245382834192908,       !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_top_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.223618848368206,       !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_top_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_top_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.226811149762431,       !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_top_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Perimeter_top_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

  ZoneControl:Humidistat,
    DataCenter Basement Humidistat,  !- Name
    DataCenter_basement_ZN_6,!- Zone Name
    DC_MinRelHumSetSch;      !- Humidifying Relative Humidity Setpoint Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE CONTROL:THERMOSTATIC ===========

  ZoneControl:Thermostat,
    Basement Thermostat,     !- Name
    Basement,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    Core_bottom Thermostat,  !- Name
    Core_bottom,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_bottom DualSPSched; !- Control 1 Name

  ZoneControl:Thermostat,
    Core_mid Thermostat,     !- Name
    Core_mid,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_mid DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    Core_top Thermostat,     !- Name
    Core_top,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_top DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_bot_ZN_3 Thermostat,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_bot_ZN_2 Thermostat,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_bot_ZN_1 Thermostat,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_bot_ZN_4 Thermostat,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_mid_ZN_3 Thermostat,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_mid_ZN_2 Thermostat,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_mid_ZN_1 Thermostat,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_mid_ZN_4 Thermostat,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_top_ZN_3 Thermostat,  !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_top_ZN_2 Thermostat,  !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_top_ZN_1 Thermostat,  !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Perimeter_top_ZN_4 Thermostat,  !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_4 DualSPSched;  !- Control 1 Name

!- Thermostat Control for Data Center

  ZoneControl:Thermostat,
    DataCenter Basement Thermostat,  !- Name
    DataCenter_basement_ZN_6,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DataCenter Cooling Setpoints Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    DataCenter bot Thermostat,  !- Name
    DataCenter_bot_ZN_6,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DataCenter Cooling Setpoints Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    DataCenter mid Thermostat,  !- Name
    DataCenter_mid_ZN_6,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DataCenter Cooling Setpoints Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    DataCenter top Thermostat,  !- Name
    DataCenter_top_ZN_6,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DataCenter Cooling Setpoints Dual SP Control;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: DUAL SETPOINT WITH DEADBAND ===========

  ThermostatSetpoint:DualSetpoint,
    Basement DualSPSched,    !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Core_bottom DualSPSched, !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Core_mid DualSPSched,    !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Core_top DualSPSched,    !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_3 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_2 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_4 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_3 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_2 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_4 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_3 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_2 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_4 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

!- Dual Setpoint Control for Data Center

  ThermostatSetpoint:DualSetpoint,
    DataCenter Cooling Setpoints Dual SP Control,  !- Name
    HTGSETP_DC_SCH,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_DC_SCH;          !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE SUPPLY AIR PATH ===========

  AirLoopHVAC:SupplyPath,
    CAV_bas,                 !- Name
    CAV_bas Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    CAV_bas Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_bot WITH REHEAT,     !- Name
    VAV_bot WITH REHEAT Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_bot WITH REHEAT Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_mid WITH REHEAT,     !- Name
    VAV_mid WITH REHEAT Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_mid WITH REHEAT Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_top WITH REHEAT,     !- Name
    VAV_top WITH REHEAT Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_top WITH REHEAT Supply Air Splitter;  !- Component 1 Name

!- Data Center Supply Path

  AirLoopHVAC:SupplyPath,
    AirLoop DataCenter Basement Supply Path,  !- Name
    ZoneSplitter DataCenter Basement Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop DataCenter Basement Zone Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    AirLoop DataCenter bot Supply Path,  !- Name
    ZoneSplitter DataCenter bot Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop DataCenter bot Zone Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    AirLoop DataCenter mid Supply Path,  !- Name
    ZoneSplitter DataCenter mid Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop DataCenter mid Zone Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    AirLoop DataCenter top Supply Path,  !- Name
    ZoneSplitter DataCenter top Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop DataCenter top Zone Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE RETURN AIR PATH ===========

  AirLoopHVAC:ReturnPath,
    CAV_bas Return Air Path, !- Name
    CAV_bas Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    CAV_bas Return Air Mixer;!- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_bot WITH REHEAT Return Air Path,  !- Name
    VAV_bot WITH REHEAT Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    GroundFloor_Return_Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_bot WITH REHEAT Return Air Mixer;  !- Component 2 Name

  AirLoopHVAC:ReturnPath,
    VAV_mid WITH REHEAT Return Air Path,  !- Name
    VAV_mid WITH REHEAT Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    MidFloor_Return_Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_mid WITH REHEAT Return Air Mixer;  !- Component 2 Name

  AirLoopHVAC:ReturnPath,
    VAV_top WITH REHEAT Return Air Path,  !- Name
    VAV_top WITH REHEAT Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    TopFloor_Return_Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_top WITH REHEAT Return Air Mixer;  !- Component 2 Name

  AirLoopHVAC:ReturnPath,
    AirLoop DataCenter Basement Return Path,  !- Name
    ZoneMixer DataCenter Basement Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop DataCenter Basement Zone Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    AirLoop DataCenter bot Return Path,  !- Name
    ZoneMixer DataCenter bot Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop DataCenter bot Zone Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    AirLoop DataCenter mid Return Path,  !- Name
    ZoneMixer DataCenter mid Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop DataCenter mid Zone Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    AirLoop DataCenter top Return Path,  !- Name
    ZoneMixer DataCenter top Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop DataCenter top Zone Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE RETURN PLENUM ===========

  AirLoopHVAC:ReturnPlenum,
    GroundFloor_Return_Plenum,  !- Name
    GroundFloor_Plenum,      !- Zone Name
    GroundFloor_Plenum Node, !- Zone Node Name
    GroundFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Perimeter_bot_ZN_1 Return Air Node,  !- Inlet 1 Node Name
    Perimeter_bot_ZN_2 Return Air Node,  !- Inlet 2 Node Name
    Perimeter_bot_ZN_3 Return Air Node,  !- Inlet 3 Node Name
    Perimeter_bot_ZN_4 Return Air Node,  !- Inlet 4 Node Name
    Core_bottom Return Air Node;  !- Inlet 5 Node Name

  AirLoopHVAC:ReturnPlenum,
    MidFloor_Return_Plenum,  !- Name
    MidFloor_Plenum,         !- Zone Name
    MidFloor_Plenum Node,    !- Zone Node Name
    MidFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Perimeter_mid_ZN_1 Return Air Node,  !- Inlet 1 Node Name
    Perimeter_mid_ZN_2 Return Air Node,  !- Inlet 2 Node Name
    Perimeter_mid_ZN_3 Return Air Node,  !- Inlet 3 Node Name
    Perimeter_mid_ZN_4 Return Air Node,  !- Inlet 4 Node Name
    Core_mid Return Air Node;!- Inlet 5 Node Name

  AirLoopHVAC:ReturnPlenum,
    TopFloor_Return_Plenum,  !- Name
    TopFloor_Plenum,         !- Zone Name
    TopFloor_Plenum Node,    !- Zone Node Name
    TopFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Perimeter_top_ZN_1 Return Air Node,  !- Inlet 1 Node Name
    Perimeter_top_ZN_2 Return Air Node,  !- Inlet 2 Node Name
    Perimeter_top_ZN_3 Return Air Node,  !- Inlet 3 Node Name
    Perimeter_top_ZN_4 Return Air Node,  !- Inlet 4 Node Name
    Core_top Return Air Node;!- Inlet 5 Node Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE SPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    CAV_bas Supply Air Splitter,  !- Name
    CAV_bas Zone Equipment Inlet Node,  !- Inlet Node Name
    Basement Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_bot WITH REHEAT Supply Air Splitter,  !- Name
    VAV_bot WITH REHEAT Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_bottom VAV Box Inlet Node,  !- Outlet 1 Node Name
    Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Perimeter_bot_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_mid WITH REHEAT Supply Air Splitter,  !- Name
    VAV_mid WITH REHEAT Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_mid VAV Box Inlet Node,  !- Outlet 1 Node Name
    Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Perimeter_mid_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_top WITH REHEAT Supply Air Splitter,  !- Name
    VAV_top WITH REHEAT Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_top VAV Box Inlet Node,  !- Outlet 1 Node Name
    Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Perimeter_top_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop DataCenter Basement Zone Splitter,  !- Name
    ZoneSplitter DataCenter Basement Supply Air Inlet,  !- Inlet Node Name
    DataCenter Basement Supply Inlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop DataCenter bot Zone Splitter,  !- Name
    ZoneSplitter DataCenter bot Supply Air Inlet,  !- Inlet Node Name
    DataCenter bot Supply Inlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop DataCenter mid Zone Splitter,  !- Name
    ZoneSplitter DataCenter mid Supply Air Inlet,  !- Inlet Node Name
    DataCenter mid Supply Inlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop DataCenter top Zone Splitter,  !- Name
    ZoneSplitter DataCenter top Supply Air Inlet,  !- Inlet Node Name
    DataCenter top Supply Inlet;  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE MIXER ===========

  AirLoopHVAC:ZoneMixer,
    CAV_bas Return Air Mixer,!- Name
    CAV_bas Zone Equipment Outlet Node,  !- Outlet Node Name
    Basement Return Air Node;!- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_bot WITH REHEAT Return Air Mixer,  !- Name
    VAV_bot WITH REHEAT Zone Equipment Outlet Node,  !- Outlet Node Name
    GroundFloor_Plenum Outlet Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_mid WITH REHEAT Return Air Mixer,  !- Name
    VAV_mid WITH REHEAT Zone Equipment Outlet Node,  !- Outlet Node Name
    MidFloor_Plenum Outlet Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_top WITH REHEAT Return Air Mixer,  !- Name
    VAV_top WITH REHEAT Zone Equipment Outlet Node,  !- Outlet Node Name
    TopFloor_Plenum Outlet Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    AirLoop DataCenter Basement Zone Mixer,  !- Name
    ZoneMixer DataCenter Basement Return Air Outlet,  !- Outlet Node Name
    DataCenter Basement Return Outlet;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    AirLoop DataCenter bot Zone Mixer,  !- Name
    ZoneMixer DataCenter bot Return Air Outlet,  !- Outlet Node Name
    DataCenter bot Return Outlet;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    AirLoop DataCenter mid Zone Mixer,  !- Name
    ZoneMixer DataCenter mid Return Air Outlet,  !- Outlet Node Name
    DataCenter mid Return Outlet;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    AirLoop DataCenter top Zone Mixer,  !- Name
    ZoneMixer DataCenter top Return Air Outlet,  !- Outlet Node Name
    DataCenter top Return Outlet;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: BOILER:SIMPLE ===========

  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
    860703.215,              !- Nominal Capacity {W}
    0.8125,                  !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    81.0,                    !- Design Water Outlet Temperature {C}
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated;!- Boiler Flow Mode

  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!- Data Center Plant Loop Boiler

  Boiler:HotWater,
    Dummy Boiler,            !- Name
    NaturalGas,              !- Fuel Type
    93894.07,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Dummy Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    30.,                     !- Design Water Outlet Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    Dummy Boiler Inlet Node, !- Boiler Water Inlet Node Name
    Dummy Boiler Outlet Node,!- Boiler Water Outlet Node Name
    95,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow;            !- Boiler Flow Mode

  Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Dummy Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: Chiller:Electric:ReformulatedEIR ===========

  Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller1,       !- Name
    1481477.105,             !- Reference Capacity {W}
    6.28,                    !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
    0.062575,                !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
    WC_CENT_2010_PB_CAPFT,   !- Cooling Capacity Function of Temperature Curve Name
    WC_CENT_2010_PB_EIRFT,   !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    WC_CENT_300to600_2010_PB_EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1000,                  !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio
    1.0000,                  !- Optimum Part Load Ratio
    0.1000,                  !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node,  !- Condenser Outlet Node Name
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0000;                  !- Design Heat Recovery Water Flow Rate {m3/s}

  Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller2,       !- Name
    1481477.105,             !- Reference Capacity {W}
    6.28,                    !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
    0.062575,                !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
    WC_CENT_2010_PB_CAPFT,   !- Cooling Capacity Function of Temperature Curve Name
    WC_CENT_2010_PB_EIRFT,   !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    WC_CENT_300to600_2010_PB_EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1000,                  !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio
    1.0000,                  !- Optimum Part Load Ratio
    0.1000,                  !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller2 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node,  !- Condenser Outlet Node Name
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0000;                  !- Design Heat Recovery Water Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========

  WaterHeater:Mixed,
    SHWSys1 Water Heater,    !- Name
    1.135624,                !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    87921.32,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.803988738,             !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    2771,                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    2771,                    !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    BASEMENT,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    11.25413987,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    11.25413987,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

!-   ===========  ALL OBJECTS IN CLASS: COOLING TOWER:TWO SPEED ===========

  CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 1,  !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower1Node,  !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 1,  !- Water Outlet Node Name
    CoolToolsCrossFlow,      !- Model Type
    ,                        !- Model Coefficient Name
    ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
    3.9,                     !- Design Approach Temperature {deltaC}
    5.6,                     !- Design Range Temperature {deltaC}
    0.060436,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    21359.670059271,         !- Design Fan Power {W}
    Tower_Fan_Curve,         !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                     !- Minimum Air Flow Rate Ratio
    0.125,                   !- Fraction of Tower Capacity in Free Convection Regime
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    ,                        !- Drift Loss Percent {percent}
    ,                        !- Blowdown Calculation Mode
    ,                        !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    2,                       !- Number of Cells
    MaximalCell,             !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.000;                   !- Sizing Factor

  CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 2,  !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower2Node,  !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 2,  !- Water Outlet Node Name
    CoolToolsCrossFlow,      !- Model Type
    ,                        !- Model Coefficient Name
    ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
    3.9,                     !- Design Approach Temperature {deltaC}
    5.6,                     !- Design Range Temperature {deltaC}
    0.060436,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    21359.670059271,         !- Design Fan Power {W}
    Tower_Fan_Curve,         !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                     !- Minimum Air Flow Rate Ratio
    0.125,                   !- Fraction of Tower Capacity in Free Convection Regime
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    ,                        !- Drift Loss Percent {percent}
    ,                        !- Blowdown Calculation Mode
    ,                        !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    2,                       !- Number of Cells
    MaximalCell,             !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.000;                   !- Sizing Factor

!-   ===========  ALL OBJECTS IN CLASS: FLUIDCOOLER:SINGLESPEED ===========

  FluidCooler:TwoSpeed,
    Central Tower,           !- Name
    Central Tower Inlet Node,!- Water Inlet Node Name
    Central Tower Outlet Node,  !- Water Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    ,                        !- High Fan Speed U-factor Times Area Value {W/K}
    ,                        !- Low Fan Speed U-factor Times Area Value {W/K}
    ,                        !- Low Fan Speed U-Factor Times Area Sizing Factor
    582060,                  !- High Speed Nominal Capacity {W}
    291030,                  !- Low Speed Nominal Capacity {W}
    ,                        !- Low Speed Nominal Capacity Sizing Factor
    51.67,                   !- Design Entering Water Temperature {C}
    35,                      !- Design Entering Air Temperature {C}
    25.6,                    !- Design Entering Air Wet-bulb Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- High Fan Speed Air Flow Rate {m3/s}
    autosize,                !- High Fan Speed Fan Power {W}
    autocalculate,           !- Low Fan Speed Air Flow Rate {m3/s}
    ,                        !- Low Fan Speed Air Flow Rate Sizing Factor
    autocalculate,           !- Low Fan Speed Fan Power {W}
    ;                        !- Low Fan Speed Fan Power Sizing Factor

  Pump:ConstantSpeed,
    SHWSys1 Pump,            !- Name
    SHWSys1 Supply Inlet Node,  !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    29891,                   !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Pump:ConstantSpeed,
    CoolSys1 Chiller1 Pump,  !- Name
    CoolSys1 Chiller1 Pump Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    44761.27683,             !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  Pump:ConstantSpeed,
    CoolSys1 Chiller2 Pump,  !- Name
    CoolSys1 Chiller2 Pump Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    44761.27683,             !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  Pump:VariableSpeed,
    CoolSys1 Pump Secondary, !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    134283.8305,             !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                     !- Coefficient 1 of the Part Load Performance Curve
    0.0205,                  !- Coefficient 2 of the Part Load Performance Curve
    0.4101,                  !- Coefficient 3 of the Part Load Performance Curve
    0.5753,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANT SPEED ===========

  Pump:ConstantSpeed,
    Plant Circ Pump,         !- Name
    Plant Supply Inlet Node, !- Inlet Node Name
    Plant Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    179045.1073,             !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  HeaderedPumps:VariableSpeed,
    TowerWaterSys Pump,      !- Name
    TowerWaterSys Supply Inlet Node,  !- Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Total Design Flow Rate {m3/s}
    2,                       !- Number of Pumps in Bank
    SEQUENTIAL,              !- Flow Sequencing Control Scheme
    148556.6249,             !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate Fraction
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:WATER:COOLING ===========

  Coil:Cooling:Water,
    CAV_bas_CoolC,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    CAV_bas_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    CAV_bas_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    CAV_bas_OA-CAV_CoolCNode,!- Air Inlet Node Name
    CAV_bas_CoolC-CAV_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    VAV_bot WITH REHEAT_CoolC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_bot WITH REHEAT_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_bot WITH REHEAT_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Air Inlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    VAV_mid WITH REHEAT_CoolC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_mid WITH REHEAT_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_mid WITH REHEAT_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Air Inlet Node Name
    VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    VAV_top WITH REHEAT_CoolC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_top WITH REHEAT_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_top WITH REHEAT_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Air Inlet Node Name
    VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

!-   ===========  ALL OBJECTS IN CLASS: COIL:WATER:SIMPLEHEATING ===========

  Coil:Heating:Water,
    DataCenter_ExtraWaterHeatC,  !- Name
    DataCenter_ExtraWaterHeatC_Sch,  !- Availability Schedule Name
    ,                        !- U-Factor Times Area Value {W/K}
    ,                        !- Maximum Water Flow Rate {m3/s}
    DataCenter_ExtraWaterHeatCDemand Inlet Node,  !- Water Inlet Node Name
    DataCenter_ExtraWaterHeatCDemand Outlet Node,  !- Water Outlet Node Name
    DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode,  !- Air Inlet Node Name
    AirLoop DataCenter Basement Supply Air Outlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    0,                       !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Electric,
    DataCenter_ExtraElecHeatC,  !- Name
    DataCenter_ExtraElecHeatC_Sch,  !- Availability Schedule Name
    1.0000,                  !- Efficiency
    10000000,                !- Nominal Capacity {W}
    DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode,  !- Air Inlet Node Name
    DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode,  !- Air Outlet Node Name
    DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Water,
    Core_bottom VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Core_bottom VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Core_bottom VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Core_bottom VAV Box Damper Node,  !- Air Inlet Node Name
    Core_bottom VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Core_mid VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Core_mid VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Core_mid VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Core_mid VAV Box Damper Node,  !- Air Inlet Node Name
    Core_mid VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Core_top VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Core_top VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Core_top VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Core_top VAV Box Damper Node,  !- Air Inlet Node Name
    Core_top VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_top_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_top_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_top_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Perimeter_top_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    CAV_bas_HeatC,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    CAV_bas_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    CAV_bas_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    CAV_bas_CoolC-CAV_HeatCNode,  !- Air Inlet Node Name
    CAV_bas_HeatC-CAV_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_bot WITH REHEAT_HeatC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_bot WITH REHEAT_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_bot WITH REHEAT_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Inlet Node Name
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_mid WITH REHEAT_HeatC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_mid WITH REHEAT_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_mid WITH REHEAT_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Inlet Node Name
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_top WITH REHEAT_HeatC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_top WITH REHEAT_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_top WITH REHEAT_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Inlet Node Name
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop DataCenter Basement,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop DataCenter Basement,  !- Air Inlet Node Name
    AirLoop DataCenter Basement Humidifier Inlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop DataCenter bot,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop DataCenter bot,  !- Air Inlet Node Name
    AirLoop DataCenter bot Supply Air Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop DataCenter mid,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop DataCenter mid,  !- Air Inlet Node Name
    AirLoop DataCenter mid Supply Air Outlet;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop DataCenter top,  !- Name
    ALWAYS_OFF,              !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop DataCenter top,  !- Air Inlet Node Name
    AirLoop DataCenter top Supply Air Outlet;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT ===========

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop DataCenter Basement,  !- Name
    AirLoop DataCenter Basement Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop DataCenter Basement Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop DataCenter Basement Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter Basement,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.42592493940282,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop DataCenter bot,  !- Name
    AirLoop DataCenter bot Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop DataCenter bot Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop DataCenter bot Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter bot,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.70227472498202,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop DataCenter mid,  !- Name
    AirLoop DataCenter mid Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop DataCenter mid Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop DataCenter mid Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter mid,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.42592493940282,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop DataCenter top,  !- Name
    AirLoop DataCenter top Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop DataCenter top Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop DataCenter top Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter top,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.70227472498202,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT ===========

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop DataCenter Basement,  !- Name
    AirLoop DataCenter Basement Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop DataCenter Basement Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter Basement,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop DataCenter Basement,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop DataCenter bot,  !- Name
    AirLoop DataCenter bot Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop DataCenter bot Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter bot,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop DataCenter bot,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop DataCenter mid,  !- Name
    AirLoop DataCenter mid Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop DataCenter mid Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter mid,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop DataCenter mid,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop DataCenter top,  !- Name
    AirLoop DataCenter top Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop DataCenter top Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop DataCenter top,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop DataCenter top,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

!-   ===========  ALL OBJECTS IN CLASS: HUMIDIFIER:STEAM:ELECTRIC ===========

  Humidifier:Steam:Electric,
    DataCenter Basement Humidifier,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    3.72E-5,                 !- Rated Capacity {m3/s}
    100000,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    AirLoop DataCenter Basement Humidifier Inlet,  !- Air Inlet Node Name
    DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR ===========

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop DataCenter Basement DXAC Heat Pump,  !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter Basement Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter Basement Humidifier Inlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    DataCenter_basement_ZN_6,!- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    DataCenter Basement Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump HEATING Mode AirLoop DataCenter Basement,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop DataCenter Basement,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop DataCenter Basement,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop DataCenter bot DXAC Heat Pump,  !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter bot Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter bot Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    DataCenter_bot_ZN_6,     !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    DataCenter bot Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump HEATING Mode AirLoop DataCenter bot,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop DataCenter bot,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop DataCenter bot,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop DataCenter mid DXAC Heat Pump,  !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter mid Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter mid Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    DataCenter_mid_ZN_6,     !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    DataCenter mid Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump HEATING Mode AirLoop DataCenter mid,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop DataCenter mid,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop DataCenter mid,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop DataCenter top DXAC Heat Pump,  !- Name
    Always_On,               !- Availability Schedule Name
    DataCenter top Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter top Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    DataCenter_top_ZN_6,     !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    DataCenter top Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump HEATING Mode AirLoop DataCenter top,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop DataCenter top,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop DataCenter top,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

  Fan:ConstantVolume,
    CAV_bas Fan,             !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6006,                  !- Fan Total Efficiency
    1018.41,                 !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.924,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    CAV_bas_HeatC-CAV_FanNode,  !- Air Inlet Node Name
    CAV_bas Supply Equipment Outlet Node;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:SIMPLE:VARIABLEVOLUME ===========

  Fan:VariableVolume,
    VAV_bot WITH REHEAT Fan, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.61165,                 !- Fan Total Efficiency
    1314.72,                 !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.941,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0408,                  !- Fan Power Coefficient 1
    0.088,                   !- Fan Power Coefficient 2
    -0.0729,                 !- Fan Power Coefficient 3
    0.9437,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Fan:VariableVolume,
    VAV_mid WITH REHEAT Fan, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6253,                  !- Fan Total Efficiency
    1314.72,                 !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.962,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0408,                  !- Fan Power Coefficient 1
    0.088,                   !- Fan Power Coefficient 2
    -0.0729,                 !- Fan Power Coefficient 3
    0.9437,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Fan:VariableVolume,
    VAV_top WITH REHEAT Fan, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6084,                  !- Fan Total Efficiency
    1314.72,                 !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.936,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0408,                  !- Fan Power Coefficient 1
    0.088,                   !- Fan Power Coefficient 2
    -0.0729,                 !- Fan Power Coefficient 3
    0.9437,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

  Fan:OnOff,
    DataCenter Basement Supply Fan,  !- Name
    Always_On,               !- Availability Schedule Name
    0.61425,                 !- Fan Total Efficiency
    1018.41,                 !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.945,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DataCenter Basement Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter Basement Supply Fan Outlet;  !- Air Outlet Node Name

  Fan:OnOff,
    DataCenter bot Supply Fan,  !- Name
    Always_On,               !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DataCenter bot Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter bot Supply Fan Outlet;  !- Air Outlet Node Name

  Fan:OnOff,
    DataCenter mid Supply Fan,  !- Name
    Always_On,               !- Availability Schedule Name
    0.59605,                 !- Fan Total Efficiency
    1018.41,                 !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.917,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DataCenter mid Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter mid Supply Fan Outlet;  !- Air Outlet Node Name

  Fan:OnOff,
    DataCenter top Supply Fan,  !- Name
    Always_On,               !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DataCenter top Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop DataCenter top Supply Fan Outlet;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:GLYCOLCONCENTRATIONS ===========

  FluidProperties:GlycolConcentration,
    EthyleneGlycol40Percent, !- Name
    EthyleneGlycol,          !- Glycol Type
    ,                        !- User Defined Glycol Name
    0.4;                     !- Glycol Concentration

  HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_bot WITH REHEAT OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_bot WITH REHEAT_OAInlet Node,  !- Supply Air Inlet Node Name
    VAV_bot WITH REHEAT Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_bot WITH REHEAT_OARelief Node,  !- Exhaust Air Inlet Node Name
    VAV_bot WITH REHEAT Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    1871.04465666666,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}

  HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_mid WITH REHEAT OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_mid WITH REHEAT_OAInlet Node,  !- Supply Air Inlet Node Name
    VAV_mid WITH REHEAT Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_mid WITH REHEAT_OARelief Node,  !- Exhaust Air Inlet Node Name
    VAV_mid WITH REHEAT Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    18260.3891666666,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}

  HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_top WITH REHEAT OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_top WITH REHEAT_OAInlet Node,  !- Supply Air Inlet Node Name
    VAV_top WITH REHEAT Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_top WITH REHEAT_OARelief Node,  !- Exhaust Air Inlet Node Name
    VAV_top WITH REHEAT Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    1871.04465666666,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}

  Curve:Cubic,
    Tower_Fan_Curve,         !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    1,                       !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: WATER USE EQUIPMENT ===========

  WaterUse:Equipment,
    Core_bottom sub cat,     !- Name
    sub cat,                 !- End-Use Subcategory
    3.66666666666667E-5,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_bottom sub cat Temp Sched,  !- Target Temperature Schedule Name
    Core_bottom sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_bottom,             !- Zone Name
    Core_bottom sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_bottom sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Core_mid sub cat,        !- Name
    sub cat,                 !- End-Use Subcategory
    3.66666666666667E-5,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_mid sub cat Temp Sched,  !- Target Temperature Schedule Name
    Core_mid sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_mid,                !- Zone Name
    Core_mid sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_mid sub cat Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Core_top sub cat,        !- Name
    sub cat,                 !- End-Use Subcategory
    3.66666666666667E-5,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_top sub cat Temp Sched,  !- Target Temperature Schedule Name
    Core_top sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_top,                !- Zone Name
    Core_top sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_top sub cat Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATER USE CONNECTIONS ===========
!***** Process Loads For Zone: Core_bottom *****

  WaterUse:Connections,
    Core_bottom sub cat,     !- Name
    Core_bottom sub cat Water Inlet Node,  !- Inlet Node Name
    Core_bottom sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_bottom sub cat;     !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Core_mid *****

  WaterUse:Connections,
    Core_mid sub cat,        !- Name
    Core_mid sub cat Water Inlet Node,  !- Inlet Node Name
    Core_mid sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_mid sub cat;        !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Core_top *****

  WaterUse:Connections,
    Core_top sub cat,        !- Name
    Core_top sub cat Water Inlet Node,  !- Inlet Node Name
    Core_top sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_top sub cat;        !- Water Use Equipment 1 Name

!No PV for this case
! Added for addendum as modeling

  EnergyManagementSystem:Sensor,
    T_OA,                    !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DataCenter_FanMassFlow,  !- Name
    AirLoop DataCenter Basement Supply Fan Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DataCenter_Humidifier_Status,  !- Name
    DataCenter Basement Humidifier,  !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DataCenter_HeatC_Status, !- Name
    HEAT PUMP HEATING MODE AIRLOOP DATACENTER BASEMENT,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DataCenter_AfterHumidifier_Temp,  !- Name
    DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DataCenter_AfterElecHeatC_Temp,  !- Name
    DataCenter_EXTRAELECHEATC-DataCenter_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

  EnergyManagementSystem:Actuator,
    DataCenter_ExtraElecHeatC_SP,  !- Name
    DataCenter_EXTRAELECHEATC-DataCenter_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    DataCenter_ExtraWaterHeatC_SP,  !- Name
    AirLoop DataCenter Basement Supply Air Outlet,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    DataCenter_ExtraElecHeatC_Status,  !- Name
    DataCenter_ExtraElecHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    DataCenter_ExtraWaterHeatC_Status,  !- Name
    DataCenter_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========
!    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point

  EnergyManagementSystem:ProgramCallingManager,
    DataCenter_Main_Manager, !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    DataCenter_Main;         !- Program Name 1

  EnergyManagementSystem:Program,
    DataCenter_Main,         !- Name
    IF DataCenter_Humidifier_Status > 0,  !- Program Line 1
    SET DataCenter_ExtraElecHeatC_Status = 1,  !- Program Line 2
    SET DataCenter_ExtraElecHeatC_SP = DataCenter_AfterHumidifier_Temp + 0.36,  !- <none>
    ELSE,                    !- <none>
    SET DataCenter_ExtraElecHeatC_Status = 0,  !- <none>
    SET DataCenter_ExtraElecHeatC_SP = NULL,  !- <none>
    ENDIF,                   !- <none>
    IF T_OA < 10 && DataCenter_HeatC_Status >0,  !- <none>
    ,                        !- <none>
    SET HeatGain = 0 * (DataCenter_FanDesignMass/1.2) *2118,  !- <none>
    SET FlowRate = (DataCenter_FanMassFlow/1.2)*2118,  !- <none>
    SET DataCenter_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- <none>
    SET DataCenter_ExtraWaterHeatC_Status = 1,  !- <none>
    SET DataCenter_ExtraWaterHeatC_SP = DataCenter_AfterElecHeatC_Temp + DataCenter_PreheatDeltaT,  !- <none>
    ELSE,                    !- <none>
    SET DataCenter_ExtraWaterHeatC_Status = 0,  !- <none>
    SET DataCenter_ExtraWaterHeatC_SP = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:GlobalVariable,
    DataCenter_PreheatDeltaT;!- Erl Variable 1 Name

  EnergyManagementSystem:OutputVariable,
    DataCenter_ExtraElecHeatC_Status,  !- Name
    DataCenter_ExtraElecHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    DataCenter_ExtraWaterHeatC_Status,  !- Name
    DataCenter_ExtraWaterHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    DataCenter_ExtraElecHeatC_SP,  !- Name
    DataCenter_ExtraElecHeatC_SP,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    DataCenter_ExtraWaterHeatC_SP,  !- Name
    DataCenter_ExtraWaterHeatC_SP,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    DataCenter_PreheatDeltaT,!- Name
    DataCenter_PreheatDeltaT,!- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

  EnergyManagementSystem:InternalVariable,
    DataCenter_FanDesignMass,!- Name
    DataCenter Basement Supply Fan,  !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type

!-   ===========  ALL OBJECTS IN CLASS: REPORT VARIABLE ===========
!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTAL IMPACT FACTORS ===========

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!-   ===========  ALL OBJECTS IN CLASS: FUEL FACTORS ===========

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.317,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    1.764E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    2.275e-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    4.722E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    3.111E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.306E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.189E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.122E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.119E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.417E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    1.036E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.147155,                !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

!

  FuelFactors,
    FuelOil#1,               !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    38.656E+09,              !- Energy per Unit Factor
    1.158,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    7.06E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.68E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.19E-04,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.67E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.70E-04,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.06E-01,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    5.82E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.14E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  FuelFactors,
    Propane,                 !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    25.362E+09,              !- Energy per Unit Factor
    1.151,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    6.27E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.03E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.03E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    7.41E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.61E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.0,                     !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.31E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.79E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

!-   ===========  ALL OBJECTS IN CLASS: REPORT ===========

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:PREDEFINED ===========

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EquipmentSummary,        !- Report 4 Name
    EnvelopeSummary,         !- Report 5 Name
    HVACSizingSummary,       !- Report 6 Name
    SystemSummary,           !- Report 7 Name
    ComponentSizingSummary;  !- Report 8 Name

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    Monthly Indoor Temp,     !- Name
    2,                       !- Digits After Decimal
    Zone Mean Air Temperature,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    3,                       !- Digits After Decimal
    People Occupant Count,   !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Air Temperature,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Thermal Comfort Mean Radiant Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air System Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air System Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

  Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Comfort Report - Simple 55,  !- Name
    2,                       !- Digits After Decimal
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Building Loads - Cooling,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3

  Output:Table:Monthly,
    Building Loads - Electric,  !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Space Loads,             !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:Building,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Gas:Building,            !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;

  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;

  Output:Table:Monthly,
    Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

  Output:Table:Monthly,
    Peak Gas Demand,         !- Name
    3,                       !- Digits After Decimal
    Gas:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Gas:Facility,            !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:HVAC,                !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Gas,   !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Gas:Plant,               !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    WaterSystems:Gas,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Heating:Gas,             !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9

  EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name

  EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0281;  !- Program Line 1

  EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1

  EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    J;                       !- Units

  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1

  Meter:CustomDecrement,
    Wired_Int_EQUIP,         !- Name
    Electricity,             !- Fuel Type
    InteriorEquipment:Electricity,  !- Source Meter Name
    ,                        !- Key Name 1
    DataCenter_PlugLoads:InteriorEquipment:Electricity;  !- Output Variable or Meter Name 1

  ElectricLoadCenter:Transformer,
    Transformer 1,           !- Name
    Always_On,               !- Availability Schedule Name
    PowerInFromGrid,         !- Transformer Usage
    ,                        !- Zone Name
    ,                        !- Radiative Fraction
    500000,                  !- Rated Capacity {VA}
    3,                       !- Phase
    Aluminum,                !- Conductor Material
    150,                     !- Full Load Temperature Rise {C}
    0.1,                     !- Fraction of Eddy Current Losses
    NominalEfficiency,       !- Performance Input Method
    ,                        !- Rated No Load Loss {W}
    ,                        !- Rated Load Loss {W}
    0.987,                   !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,   !- Meter 1 Name
    Wired_Int_EQUIP;         !- Meter 2 Name

  EnergyManagementSystem:Sensor,
    Tower_PumpMassFlow,      !- Name
    TowerWaterSys Supply Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Chiller1_Status,         !- Name
    CoolSys1 Chiller1,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Chiller2_Status,         !- Name
    CoolSys1 Chiller2,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SensedCurveInput,        !- Name
    Tower_Fan_Curve,         !- Output:Variable or Output:Meter Index Key Name
    Performance Curve Input Variable 1 Value;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SensedCurveValue,        !- Name
    Tower_Fan_Curve,         !- Output:Variable or Output:Meter Index Key Name
    Performance Curve Output Value;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    TowerCurveOutput,        !- Name
    Tower_Fan_Curve,         !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type

! EMS will override the tower fan flow if one chiller is on and the current air flow ratio is greater than the minimum

  EnergyManagementSystem:Program,
    ChangTowerFlow,          !- Name
    IF Chiller1_Status > 0 && Chiller2_Status == 0 && SensedCurveInput > 0.2,  !- Program Line 1
    IF (0.5 * SensedCurveInput) > 0.2,  !- Program Line 2
    SET AirInput = 0.5 * SensedCurveInput,  !- <none>
    ELSE,                    !- <none>
    SET AirInput = 0.2,      !- <none>
    ENDIF,                   !- <none>
    SET TowerCurveOutput =  2* (AirInput^3),  !- <none>
    ELSE,                    !- <none>
    SET TowerCurveOutput = SensedCurveValue,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    ChangeTowerFlow_Manager, !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    ChangTowerFlow;          !- Program Name 1

  EnergyManagementSystem:GlobalVariable,
    BoilerType,              !- Erl Variable 1 Name
    CapRated,                !- Erl Variable 2 Name
    EtRated,                 !- Erl Variable 3 Name
    PLRx,                    !- <none>
    Ecx,                     !- <none>
    SkinLossRate;            !- <none>

  EnergyManagementSystem:Sensor,
    BoilerPLR,               !- Name
    HeatSys1 Boiler,         !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    BoilerCurve,             !- Name
    HEATSYS1 BOILER EFFICIENCY CURVE,  !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SetBoilerPar,            !- Name
    SET CapRated =  860703.215,  !- Program Line 1
    SET EtRated =  0.8125,   !- Program Line 2
    SET CapRated = (CapRated *3.412)/1000,  !- <none>
    SET SkinLossRate = 0.02, !- <none>
    SET BoilerType = 1,      !- <none>
    IF BoilerType  == 1,     !- <none>
    IF CapRated >10000,      !- <none>
    SET PLRx = 0.2,          !- <none>
    ELSEIF CapRated >5000,   !- <none>
    SET PLRx = 0.25,         !- <none>
    ELSEIF CapRated >1000,   !- <none>
    SET PLRx = 0.33,         !- <none>
    ELSE,                    !- <none>
    SET BoilerType = 2,      !- <none>
    SET PLRx = 0.2,          !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PLRx = 0.2,          !- <none>
    ENDIF,                   !- <none>
    IF BoilerType == 1,      !- <none>
    SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),  !- <none>
    ELSE,                    !- <none>
    SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),  !- <none>
    ENDIF,                   !- <none>
    SET LoadX = CapRated * PLRx,  !- <none>
    SET Etx = CurveX * EtRated,  !- <none>
    SET InputEx = LoadX/Etx, !- <none>
    SET SkinEx = CapRated * SkinLossRate,  !- <none>
    SET Ecx = (LoadX + SkinEx)/InputEx;  !- <none>

  EnergyManagementSystem:Program,
    SetBoilerCurve,          !- Name
    IF BoilerPLR >= PLRx,    !- Program Line 1
    IF BoilerType == 1,      !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR == 0,       !- <none>
    SET BoilerCurve = NULL,  !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR <0.05,      !- <none>
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,        !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SetBoilerPar;            !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SetBoilerCurve;          !- Program Name 1

  EnergyManagementSystem:Sensor,
    OAT,                     !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    CLGSETP_SCH_Actuator,    !- Name
    CLGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    HTGSETP_SCH_Actuator,    !- Name
    HTGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1

  EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,  !- Program Line 1
    SET CLGSETP_SCH_Actuator = 26.7,  !- Program Line 2
    SET HTGSETP_SCH_Actuator = 15.6,  !- <none>
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==3 && OAT<23.9 && OAT>1.7,  !- <none>
    SET CLGSETP_SCH_Actuator = 26.7,  !- <none>
    SET HTGSETP_SCH_Actuator = 15.6,  !- <none>
    ELSE,                    !- <none>
    SET CLGSETP_SCH_Actuator = NULL,  !- <none>
    SET HTGSETP_SCH_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:InternalVariable,
    Chiller2PumpDesignFlow,  !- Name
    COOLSYS1 CHILLER2 PUMP,  !- Internal Data Index Key Name
    Pump Maximum Mass Flow Rate;  !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Chiller2PumpStatus,      !- Name
    COOLSYS1 CHILLER2 PUMP,  !- Actuated Component Unique Name
    Plant Component Pump:ConstantSpeed,  !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Chiller1PumpFlow,        !- Name
    COOLSYS1 CHILLER1 PUMP,  !- Actuated Component Unique Name
    Pump,                    !- Actuated Component Type
    Pump Mass Flow Rate;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Chiller2PumpFlow,        !- Name
    COOLSYS1 CHILLER2 PUMP,  !- Actuated Component Unique Name
    Pump,                    !- Actuated Component Type
    Pump Mass Flow Rate;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Chiller2Status,          !- Name
    COOLSYS1 CHILLER2,       !- Actuated Component Unique Name
    Plant Component Chiller:Electric:ReformulatedEIR,  !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    ChillerPlantDemandLoad,  !- Name
    CoolSys1,                !- Output:Variable or Output:Meter Index Key Name
    Plant Supply Side Cooling Demand Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Program,
    PlantPump_EMS_Program,   !- Name
    IF ChillerPlantDemandLoad < 1481477.105,  !- Program Line 1
    SET Chiller2PumpStatus = 0,  !- Program Line 2
    SET Chiller2Status = 0,  !- <none>
    SET Chiller2PumpFlow = 0,!- <none>
    ELSE,                    !- <none>
    SET Chiller2PumpStatus = 1,  !- <none>
    SET Chiller2Status = 1,  !- <none>
    SET Chiller2PumpFlow = Chiller2PumpDesignFlow,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    PlantPump_EMS_Program Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PlantPump_EMS_Program;   !- Program Name 1

